OS:SpaceType,,,,,,,,,,,,,OS:People:Definition,,,,,,,,,,,,,,,,,,OS:DesignSpecification:OutdoorAir,,,,,,,,,,,,OS:ElectricEquipment:Definition,,,,,,,,,,OS:Lights:Definition,,,,,,,,,OS:GasEquipment:Definition,,,,,,,,,,,OS:SpaceInfiltration:DesignFlowRate,,,,,,,,,,,OS:InternalMass:Definition,,,,,,,,,,,,,,,,
BA Police Station,NCC2025_AU,Police Station,Whole Building,WholeBuilding,2025,AU,NCC,255,255,255,BA Police Station_NCC2025AU,BA Police Station_NCC2025AUScheduleSet,33,30.3030303,0.326179244,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nBA Police StationPeopleDef,NECB-H-Occupancy,BA Police StationActivity,,,0.21,0.0010668,,,,COMNET-REV9,WholeBuilding,,,COMNET-REV9WholeBuildingBA Police StationVent,0.562063,6.05,0,0.5,0,NCC S35C2l,NREL 956/Eley Analysis,"AUTHOR-ASSUMED area-weighted composite (not a direct NCC table value) - Police Station is not a single NCC building class, decomposed as: Office / Admin / Records (Class 5) 55%; Public Reception / Waiting (Class 9b, other applications) 25%; Detention / Holding (no distinct NCC class) 20%. Equipment W/m2 per component per S35C2l, blended by area fraction. Adjust fractions to match actual floor plan; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split)",NCC S35C2lBA Police StationElectricalEquipDef,NECB-H-Electric-Equipment,0.494709,5.33,0.37,0.2,NCC J7D3a,,"AUTHOR-ASSUMED area-weighted composite (not a direct NCC table value) - Office / Admin / Records (Class 5) 55% -> Office - artificially lit to >= 200 lux (4.5 W/m2); Public Reception / Waiting (Class 9b, other applications) 25% -> Entry lobby from outside the building (9.0 W/m2); Detention / Holding (no distinct NCC class) 20% -> Toilet, locker room, staff room, rest room and the like (utilitarian proxy - no dedicated holding-cell row) (3.0 W/m2). Adjust fractions to match actual floor plan; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split)",NCC J7D3aBA Police StationLightingDef,NECB-H-Lighting,0.220816136,0.753424658,8.109863014,0,0.75,0.25,COMNET-REV9,California Commercial End-Use Survey (CEUS),93%ThermEffRadiant,COMNET-REV9California Commercial End-Use Survey (CEUS)93%ThermEffRadiantBA Police StationGasEquipDef,NECB-H-Electric-Equipment,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)BA Police StationInfil,Always On,Police station,WholeBuilding,,2,,MediumSmooth,0.15,0.12,540,1210,0.9,0.7,0.7,Std Wood 6inch,OpenStudio-Prototype-Buildings,,,Std Wood 6inch,OpenStudio-Prototype-BuildingsStd Wood 6inchInternalMassDef
BA Post Office,NCC2025_AU,Post Office,Whole Building,WholeBuilding,2025,AU,NCC,255,255,255,BA Post Office_NCC2025AU,BA Post Office_NCC2025AUScheduleSet,33,30.3030303,0.326179244,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nBA Post OfficePeopleDef,NECB-A-Occupancy,BA Post OfficeActivity,,,0.21,0.0010668,,,,COMNET-REV9,WholeBuilding,,,COMNET-REV9WholeBuildingBA Post OfficeVent,0.909072016,9.785251175,0,0.5,0,COMNET-REV9,NREL 956/Eley Analysis,DOEPrototype,COMNET-REV9NREL 956/Eley AnalysisDOEPrototypeBA Post OfficeElectricalEquipDef,NECB-A-Electric-Equipment,0.640000,6.88890,0.37,0.2,IECC Table C405.3.2(1),,Post office; radiant/visible fraction split retained from original WA/COMNET-REV9 source,IECC Table C405.3.2(1)BA Post OfficeLightingDef,NECB-A-Lighting,0.220816136,0.753424658,8.109863014,0,0.75,0.25,COMNET-REV9,California Commercial End-Use Survey (CEUS),93%ThermEffRadiant,COMNET-REV9California Commercial End-Use Survey (CEUS)93%ThermEffRadiantBA Post OfficeGasEquipDef,NECB-A-Electric-Equipment,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)BA Post OfficeInfil,Always On,Post office,WholeBuilding,,2,,MediumSmooth,0.15,0.12,540,1210,0.9,0.7,0.7,Std Wood 6inch,OpenStudio-Prototype-Buildings,,,Std Wood 6inch,OpenStudio-Prototype-BuildingsStd Wood 6inchInternalMassDef
BA Religious Building,NCC2025_AU,Religious Building,Whole Building,WholeBuilding,2025,AU,NCC,255,255,255,BA Religious Building_NCC2025AU,BA Religious Building_NCC2025AUScheduleSet,8,125,1.345489381,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nBA Religious BuildingPeopleDef,NECB-I-Occupancy,BA Religious BuildingActivity,,,0.66,0.0033528,,,,COMNET-REV9,WholeBuilding,,,COMNET-REV9WholeBuildingBA Religious BuildingVent,0.000000,0.00,0,0.5,0,NCC S35C2l,NREL 956/Eley Analysis,Class 9b (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lBA Religious BuildingElectricalEquipDef,NECB-I-Electric-Equipment,0.743224,8.00,0.37,0.2,NCC J7D3a,,"Auditorium, church and public hall; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split)",NCC J7D3aBA Religious BuildingLightingDef,NECB-I-Lighting,0.006691398,0.02283105,0.245753425,0.03,0.4,0.4,COMNET-REV9,California Commercial End-Use Survey (CEUS),60%ThermEffProcess,COMNET-REV9California Commercial End-Use Survey (CEUS)60%ThermEffProcessBA Religious BuildingGasEquipDef,NECB-I-Electric-Equipment,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)BA Religious BuildingInfil,Always On,Religious,WholeBuilding,,2,,MediumSmooth,0.15,0.12,540,1210,0.9,0.7,0.7,Std Wood 6inch,OpenStudio-Prototype-Buildings,,,Std Wood 6inch,OpenStudio-Prototype-BuildingsStd Wood 6inchInternalMassDef
BA Retail,NCC2025_AU,Retail,Whole Building,WholeBuilding,2025,AU,NCC,255,255,255,BA Retail_NCC2025AU,BA Retail_NCC2025AUScheduleSet,67,14.92537313,0.160655449,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nBA RetailPeopleDef,NCC-C6Shop-Occupancy,BA RetailActivity,,,0.23,0.0011684,,,,COMNET-REV9,WholeBuilding,,,COMNET-REV9WholeBuildingBA RetailVent,0.464515,5.00,0,0.5,0,NCC S35C2l,NREL 956/Eley Analysis,Class 6 shop/shopping centre; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lBA RetailElectricalEquipDef,NCC-C6Shop-Electric-Equipment,1.300643,14.00,0.37,0.2,NCC J7D3a,,Retail space including a museum and gallery whose purpose is the sale of objects; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aBA RetailLightingDef,NCC-C6Shop-Lighting,0.026765592,0.091324201,0.983013699,0.01,0.4,0.4,COMNET-REV9,California Commercial End-Use Survey (CEUS),60%ThermEffProcess,COMNET-REV9California Commercial End-Use Survey (CEUS)60%ThermEffProcessBA RetailGasEquipDef,RetailStandalone BLDG_EQUIP_SCH,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)BA RetailInfil,Always On,Retail,WholeBuilding,,2,,MediumSmooth,0.15,0.12,540,1210,0.9,0.7,0.7,Std Wood 6inch,OpenStudio-Prototype-Buildings,,,Std Wood 6inch,OpenStudio-Prototype-BuildingsStd Wood 6inchInternalMassDef
BA School/University,NCC2025_AU,School/University,Whole Building,WholeBuilding,2025,AU,NCC,255,255,255,BA School/University_NCC2025AU,BA School/University_NCC2025AUScheduleSet,40,25,0.269097876,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nBA School/UniversityPeopleDef,NCC-C9bSchool-Occupancy,BA School/UniversityActivity,,,0.47,0.0023876,,,,COMNET-REV9,WholeBuilding,,,COMNET-REV9WholeBuildingBA School/UniversityVent,0.464515,5.00,0,0.5,0,NCC S35C2l,NREL 956/Eley Analysis,Class 9b school; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lBA School/UniversityElectricalEquipDef,NCC-C9bSchool-Electric-Equipment,0.418064,4.50,0.37,0.2,NCC J7D3a,,School - general purpose learning areas and tutorial rooms; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aBA School/UniversityLightingDef,NCC-C9bSchool-Lighting,0.040148388,0.136986301,1.474520548,0.01,0.4,0.4,COMNET-REV9,California Commercial End-Use Survey (CEUS),60%ThermEffProcess,COMNET-REV9California Commercial End-Use Survey (CEUS)60%ThermEffProcessBA School/UniversityGasEquipDef,SchoolSecondary BLDG_EQUIP_SCH,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)BA School/UniversityInfil,Always On,School/university,WholeBuilding,,2,,MediumSmooth,0.15,0.12,540,1210,0.9,0.7,0.7,Std Wood 6inch,OpenStudio-Prototype-Buildings,,,Std Wood 6inch,OpenStudio-Prototype-BuildingsStd Wood 6inchInternalMassDef
BA Sports Arena,NCC2025_AU,Sports Arena,Whole Building,WholeBuilding,2025,AU,NCC,255,255,255,BA Sports Arena_NCC2025AU,BA Sports Arena_NCC2025AUScheduleSet,,,,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nBA Sports ArenaPeopleDef,,,,,0.3,0.001524,,,,COMNET-REV9,WholeBuilding,,,COMNET-REV9WholeBuildingBA Sports ArenaVent,0.000000,0.00,0,0.5,0,NCC S35C2l,NREL 956/Eley Analysis,Class 9b (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lBA Sports ArenaElectricalEquipDef,NECB-B-Electric-Equipment,0.730000,7.85765,0.37,0.2,IECC Table C405.3.2(1),,Sports arena; radiant/visible fraction split retained from original WA/COMNET-REV9 source,IECC Table C405.3.2(1)BA Sports ArenaLightingDef,NECB-B-Lighting,0.006691398,0.02283105,0.245753425,0,0.75,0.25,COMNET-REV9,California Commercial End-Use Survey (CEUS),93%ThermEffRadiant,COMNET-REV9California Commercial End-Use Survey (CEUS)93%ThermEffRadiantBA Sports ArenaGasEquipDef,NECB-B-Electric-Equipment,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)BA Sports ArenaInfil,Always On,Sports arena,WholeBuilding,,2,,MediumSmooth,0.15,0.12,540,1210,0.9,0.7,0.7,Std Wood 6inch,OpenStudio-Prototype-Buildings,,,Std Wood 6inch,OpenStudio-Prototype-BuildingsStd Wood 6inchInternalMassDef
BA Town Hall,NCC2025_AU,Town Hall,Whole Building,WholeBuilding,2025,AU,NCC,255,255,255,BA Town Hall_NCC2025AU,BA Town Hall_NCC2025AUScheduleSet,200,5,0.053819575,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nBA Town HallPeopleDef,NECB-D-Occupancy,BA Town HallActivity,,,0.09,0.0004572,,,,COMNET-REV9,WholeBuilding,,,COMNET-REV9WholeBuildingBA Town HallVent,0.000000,0.00,0,0.5,0,NCC S35C2l,NREL 956/Eley Analysis,Class 9b (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lBA Town HallElectricalEquipDef,NECB-D-Electric-Equipment,0.743224,8.00,0.37,0.2,NCC J7D3a,,"Auditorium, church and public hall; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split)",NCC J7D3aBA Town HallLightingDef,NECB-D-Lighting,0.036802689,0.125570776,1.351643836,0.01,0.4,0.4,COMNET-REV9,California Commercial End-Use Survey (CEUS),60%ThermEffProcess,COMNET-REV9California Commercial End-Use Survey (CEUS)60%ThermEffProcessBA Town HallGasEquipDef,NECB-D-Electric-Equipment,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)BA Town HallInfil,Always On,Town hall,WholeBuilding,,2,,MediumSmooth,0.15,0.12,540,1210,0.9,0.7,0.7,Std Wood 6inch,OpenStudio-Prototype-Buildings,,,Std Wood 6inch,OpenStudio-Prototype-BuildingsStd Wood 6inchInternalMassDef
BA Transportation,NCC2025_AU,Transportation,Whole Building,WholeBuilding,2025,AU,NCC,255,255,255,BA Transportation_NCC2025AU,BA Transportation_NCC2025AUScheduleSet,10,100,1.076391505,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nBA TransportationPeopleDef,NECB-H-Occupancy,BA TransportationActivity,,,0.81,0.0041148,,,,COMNET-REV9,WholeBuilding,,,COMNET-REV9WholeBuildingBA TransportationVent,0.000000,0.00,0,0.5,0,NCC S35C2l,NREL 956/Eley Analysis,Class 9b (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lBA TransportationElectricalEquipDef,NECB-H-Electric-Equipment,0.560000,6.02779,0.37,0.2,IECC Table C405.3.2(1),,Transportation; radiant/visible fraction split retained from original WA/COMNET-REV9 source,IECC Table C405.3.2(1)BA TransportationLightingDef,NECB-H-Lighting,0.006691398,0.02283105,0.245753425,0,0.75,0.25,COMNET-REV9,California Commercial End-Use Survey (CEUS),93%ThermEffRadiant,COMNET-REV9California Commercial End-Use Survey (CEUS)93%ThermEffRadiantBA TransportationGasEquipDef,NECB-H-Electric-Equipment,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)BA TransportationInfil,Always On,Transportation,WholeBuilding,,2,,MediumSmooth,0.15,0.12,540,1210,0.9,0.7,0.7,Std Wood 6inch,OpenStudio-Prototype-Buildings,,,Std Wood 6inch,OpenStudio-Prototype-BuildingsStd Wood 6inchInternalMassDef
BA Warehouse,NCC2025_AU,Warehouse,Whole Building,WholeBuilding,2025,AU,NCC,255,255,255,BA Warehouse_NCC2025AU,BA Warehouse_NCC2025AUScheduleSet,,,,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nBA WarehousePeopleDef,NCC-BizHours-Occupancy,,,,0.06,0.0003048,,,,COMNET-REV9,WholeBuilding,,,COMNET-REV9WholeBuildingBA WarehouseVent,0.000000,0.00,0,0.5,0,NCC S35C2l,NREL 956/Eley Analysis,Class 7b (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lBA WarehouseElectricalEquipDef,NCC-BizHours-Electric-Equipment,0.139355,1.50,0.37,0.2,NCC J7D3a,,Storage; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aBA WarehouseLightingDef,NCC-BizHours-Lighting,0,0,0,0,0.75,0.25,COMNET-REV9,California Commercial End-Use Survey (CEUS),93%ThermEffRadiant,COMNET-REV9California Commercial End-Use Survey (CEUS)93%ThermEffRadiantBA WarehouseGasEquipDef,NECB-A-Electric-Equipment,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)BA WarehouseInfil,Always On,Warehouse,WholeBuilding,,2,,MediumSmooth,0.15,0.12,540,1210,0.9,0.7,0.7,Std Wood 6inch,OpenStudio-Prototype-Buildings,,,Std Wood 6inch,OpenStudio-Prototype-BuildingsStd Wood 6inchInternalMassDef
BA Workshop,NCC2025_AU,Workshop,Whole Building,WholeBuilding,2025,AU,NCC,255,255,255,BA Workshop_NCC2025AU,BA Workshop_NCC2025AUScheduleSet,143,6.993006993,0.075272133,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nBA WorkshopPeopleDef,NECB-A-Occupancy,BA WorkshopActivity,,,0.25,0.00127,,,,COMNET-REV9,WholeBuilding,,,COMNET-REV9WholeBuildingBA WorkshopVent,0.000000,0.00,0,0.5,0,NCC S35C2l,NREL 956/Eley Analysis,Class 8 (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lBA WorkshopElectricalEquipDef,NECB-A-Electric-Equipment,0.860000,9.25696,0.37,0.2,IECC Table C405.3.2(1),,Workshop; radiant/visible fraction split retained from original WA/COMNET-REV9 source,IECC Table C405.3.2(1)BA WorkshopLightingDef,NECB-A-Lighting,0.220816136,0.753424658,8.109863014,0,0.75,0.25,COMNET-REV9,California Commercial End-Use Survey (CEUS),93%ThermEffRadiant,COMNET-REV9California Commercial End-Use Survey (CEUS)93%ThermEffRadiantBA WorkshopGasEquipDef,NECB-A-Electric-Equipment,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)BA WorkshopInfil,Always On,Workshop,WholeBuilding,,2,,MediumSmooth,0.15,0.12,540,1210,0.9,0.7,0.7,Std Wood 6inch,OpenStudio-Prototype-Buildings,,,Std Wood 6inch,OpenStudio-Prototype-BuildingsStd Wood 6inchInternalMassDef
CS Audience Seating Area - Auditorium,NCC2025_AU,Auditorium,Audience Seating Area,Auditorium,2025,AU,NCC,230,196,120,CS Audience Seating Area - Auditorium_NCC2025AU,CS Audience Seating Area - Auditorium_NCC2025AUScheduleSet,6.666666667,150,1.614587258,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Audience Seating Area - AuditoriumPeopleDef,SchoolSecondary BLDG_OCC_SCH_Auditorium,CS Audience Seating Area - AuditoriumActivity,5,0.002359604,0.06,0.0003048,,,,IMC Table 403.3.1.1,Education_Auditoriums,,,IMC Table 403.3.1.1Education_AuditoriumsVent,0.000000,0.00,0,0.5,0,NCC S35C2l,NREL 956/Eley Analysis,Class 9b (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Audience Seating Area - AuditoriumElectricalEquipDef,SchoolSecondary BLDG_EQUIP_SCH,0.743224,8.00,0.37,0.2,NCC J7D3a,,"Auditorium, church and public hall; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split)",NCC J7D3aCS Audience Seating Area - AuditoriumLightingDef,SchoolSecondary BLDG_LIGHT_SCH,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Audience Seating Area - AuditoriumInfil,SchoolSecondary INFIL_SCH_PNNL,SecondarySchool,Auditorium,,2.11,,MediumRough,0.0332,0.966,219,859,0.9,0.65,0.65,Mixed_AudienceSeating_Auditorium_33mm,CalculatedEstimate,FoldingUpholsteredSeatsWithSteelPedestals,,Mixed_AudienceSeating_Auditorium_33mm,CalculatedEstimateFoldingUpholsteredSeatsWithSteelPedestalsMixed_AudienceSeating_Auditorium_33mmInternalMassDef
CS Audience Seating Area - Convention Center,NCC2025_AU,Convention Center,Audience Seating Area,Convention centre - audience,2025,AU,NCC,230,196,120,CS Audience Seating Area - Convention Center_NCC2025AU,CS Audience Seating Area - Convention Center_NCC2025AUScheduleSet,6.666666667,150,1.614587258,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Audience Seating Area - Convention CenterPeopleDef,NCC-C9bConference-Occupancy,CS Audience Seating Area - Convention CenterActivity,5,0.002359604,0.06,0.0003048,,,,IMC Table 403.3.1.1,Education_Auditoriums,,,IMC Table 403.3.1.1Education_AuditoriumsVent,0.000000,0.00,0,0.5,0,NCC S35C2l,NREL 956/Eley Analysis,Class 9b (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Audience Seating Area - Convention CenterElectricalEquipDef,NCC-C9bConference-LightingEquipment,0.743224,8.00,0.37,0.2,NCC J7D3a,,"Auditorium, church and public hall (nearest); radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split)",NCC J7D3aCS Audience Seating Area - Convention CenterLightingDef,NCC-C9bConference-LightingEquipment,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Audience Seating Area - Convention CenterInfil,Always On,Space Function,Convention centre - audience,,1.05,,MediumRough,0.0084,3.73,636,562,0.9,0.7,0.7,Mixed_AudienceSeating_ConventionCenter_8mm,CalculatedEstimate,PortableStackingConferenceChairs,,Mixed_AudienceSeating_ConventionCenter_8mm,CalculatedEstimatePortableStackingConferenceChairsMixed_AudienceSeating_ConventionCenter_8mmInternalMassDef
CS Audience Seating Area - Exercise Center,NCC2025_AU,Exercise Center,Audience Seating Area,Gym - audience,2025,AU,NCC,230,196,120,CS Audience Seating Area - Exercise Center_NCC2025AU,CS Audience Seating Area - Exercise Center_NCC2025AUScheduleSet,6.666666667,150,1.614587258,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Audience Seating Area - Exercise CenterPeopleDef,NECB-B-Occupancy,CS Audience Seating Area - Exercise CenterActivity,7.5,0.003539405,0.06,0.0003048,,,,IMC Table 403.3.1.1,Sports and amusement_Spectator areas,,,IMC Table 403.3.1.1Sports and amusement_Spectator areasVent,0.000000,0.00,0,0.5,0,NCC S35C2l,NREL 956/Eley Analysis,Class 9b (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Audience Seating Area - Exercise CenterElectricalEquipDef,NECB-B-Electric-Equipment,0.230000,2.47570,0.37,0.2,IECC Table C405.3.2(2),,Audience seating area - in a gymnasium (nearest; no dedicated 'exercise center' row); radiant/visible fraction split retained from original WA/COMNET-REV9 source,IECC Table C405.3.2(2)CS Audience Seating Area - Exercise CenterLightingDef,NECB-B-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Audience Seating Area - Exercise CenterInfil,Always On,Space Function,Gym - audience,,1.03,,Smooth,0.01,50,332,863,0.9,0.65,0.65,Mixed_AudienceSeating_ExCtr_10mm,CalculatedEstimate,RetractableAluminumBleacherSystem,,Mixed_AudienceSeating_ExCtr_10mm,CalculatedEstimateRetractableAluminumBleacherSystemMixed_AudienceSeating_ExCtr_10mmInternalMassDef
CS Audience Seating Area - Gymnasium,NCC2025_AU,Gymnasium,Audience Seating Area,Gym - audience,2025,AU,NCC,230,196,120,CS Audience Seating Area - Gymnasium_NCC2025AU,CS Audience Seating Area - Gymnasium_NCC2025AUScheduleSet,6.666666667,150,1.614587258,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Audience Seating Area - GymnasiumPeopleDef,NECB-B-Occupancy,CS Audience Seating Area - GymnasiumActivity,7.5,0.003539405,0.06,0.0003048,,,,IMC Table 403.3.1.1,Sports and amusement_Spectator areas,,,IMC Table 403.3.1.1Sports and amusement_Spectator areasVent,0.000000,0.00,0,0.5,0,NCC S35C2l,NREL 956/Eley Analysis,Class 9b (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Audience Seating Area - GymnasiumElectricalEquipDef,NECB-B-Electric-Equipment,0.230000,2.47570,0.37,0.2,IECC Table C405.3.2(2),,Audience seating area - in a gymnasium; radiant/visible fraction split retained from original WA/COMNET-REV9 source,IECC Table C405.3.2(2)CS Audience Seating Area - GymnasiumLightingDef,NECB-B-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Audience Seating Area - GymnasiumInfil,SchoolSecondary INFIL_SCH_PNNL,SecondarySchool,Gym,,0.71,,Smooth,0.01,50,382,851,0.9,0.65,0.65,Mixed_AudienceSeating_Gymnasium_10mm,CalculatedEstimate,TelescopingAluminumBleacherSystem,,Mixed_AudienceSeating_Gymnasium_10mm,CalculatedEstimateTelescopingAluminumBleacherSystemMixed_AudienceSeating_Gymnasium_10mmInternalMassDef
CS Audience Seating Area - Motion Picture Theater,NCC2025_AU,Theater,Audience Seating Area,Audience - motion picture,2025,AU,NCC,230,196,120,CS Audience Seating Area - Motion Picture Theater_NCC2025AU,CS Audience Seating Area - Motion Picture Theater_NCC2025AUScheduleSet,6.666666667,150,1.614587258,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Audience Seating Area - Motion Picture TheaterPeopleDef,NCC-C9bTheatre-Occupancy,CS Audience Seating Area - Motion Picture TheaterActivity,5,0.002359604,0.06,0.0003048,,,,IMC Table 403.3.1.1,Education_Auditoriums,,,IMC Table 403.3.1.1Education_AuditoriumsVent,0.000000,0.00,0,0.5,0,NCC S35C2l,NREL 956/Eley Analysis,Class 9b (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Audience Seating Area - Motion Picture TheaterElectricalEquipDef,Always On,0.743224,8.00,0.37,0.2,NCC J7D3a,,"Auditorium, church and public hall (nearest); radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split)",NCC J7D3aCS Audience Seating Area - Motion Picture TheaterLightingDef,NCC-C9bTheatre-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Audience Seating Area - Motion Picture TheaterInfil,Always On,Space Function,Audience - motion picture,,1.81,,MediumRough,0.0341,0.891,210,876,0.9,0.65,0.65,Mixed_AudienceSeating_MotionPictureTheater_34mm,CalculatedEstimate,FixedCinemaSeatsWithCupHolders,,Mixed_AudienceSeating_MotionPictureTheater_34mm,CalculatedEstimateFixedCinemaSeatsWithCupHoldersMixed_AudienceSeating_MotionPictureTheater_34mmInternalMassDef
CS Audience Seating Area - Penitentiary,NCC2025_AU,Penitentiary,Audience Seating Area,Penitentiary - audience,2025,AU,NCC,230,196,120,CS Audience Seating Area - Penitentiary_NCC2025AU,CS Audience Seating Area - Penitentiary_NCC2025AUScheduleSet,20,50,0.538195753,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Audience Seating Area - PenitentiaryPeopleDef,NECB-C-Occupancy,CS Audience Seating Area - PenitentiaryActivity,7.5,0.003539405,0.06,0.0003048,,,,IMC Table 403.3.1.1,Correctional facilities_Booking_waiting,,,IMC Table 403.3.1.1Correctional facilities_Booking_waitingVent,0.747607993,8.047252432,0,0.5,0,COMNET-REV9,NREL 956/Eley Analysis,DOEPrototype,COMNET-REV9NREL 956/Eley AnalysisDOEPrototypeCS Audience Seating Area - PenitentiaryElectricalEquipDef,NECB-C-Electric-Equipment,0.560000,6.02779,0.37,0.2,IECC Table C405.3.2(2),,Audience seating area - in a penitentiary; radiant/visible fraction split retained from original WA/COMNET-REV9 source,IECC Table C405.3.2(2)CS Audience Seating Area - PenitentiaryLightingDef,NECB-C-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Audience Seating Area - PenitentiaryInfil,Always On,Space Function,Penitentiary - audience,,1.17,,MediumSmooth,0.0013,50,7800,460,0.9,0.7,0.7,Steel_AudienceSeating_Penitentiary_1mm,CalculatedEstimate,FixedAllMetalSecuritySeating,,Steel_AudienceSeating_Penitentiary_1mm,CalculatedEstimateFixedAllMetalSecuritySeatingSteel_AudienceSeating_Penitentiary_1mmInternalMassDef
CS Audience Seating Area - Performing Arts Theater,NCC2025_AU,Theater,Audience Seating Area,Audience - performance arts,2025,AU,NCC,230,196,120,CS Audience Seating Area - Performing Arts Theater_NCC2025AU,CS Audience Seating Area - Performing Arts Theater_NCC2025AUScheduleSet,6.666666667,150,1.614587258,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Audience Seating Area - Performing Arts TheaterPeopleDef,NCC-C9bTheatre-Occupancy,CS Audience Seating Area - Performing Arts TheaterActivity,5,0.002359604,0.06,0.0003048,,,,IMC Table 403.3.1.1,Education_Auditoriums,,,IMC Table 403.3.1.1Education_AuditoriumsVent,0.000000,0.00,0,0.5,0,NCC S35C2l,NREL 956/Eley Analysis,Class 9b (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Audience Seating Area - Performing Arts TheaterElectricalEquipDef,Always On,0.743224,8.00,0.37,0.2,NCC J7D3a,,"Auditorium, church and public hall (nearest); radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split)",NCC J7D3aCS Audience Seating Area - Performing Arts TheaterLightingDef,NCC-C9bTheatre-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Audience Seating Area - Performing Arts TheaterInfil,SchoolSecondary INFIL_SCH_PNNL,SecondarySchool,Auditorium,,2.06,,MediumRough,0.0379,0.863,200,879,0.9,0.65,0.65,Mixed_AudienceSeating_PerformingArtsTheater_38mm,CalculatedEstimate,FixedUpholsteredSeatsWithAisleRails,,Mixed_AudienceSeating_PerformingArtsTheater_38mm,CalculatedEstimateFixedUpholsteredSeatsWithAisleRailsMixed_AudienceSeating_PerformingArtsTheater_38mmInternalMassDef
CS Audience Seating Area - Religious Building,NCC2025_AU,Religious,Audience Seating Area,Religious - audience,2025,AU,NCC,230,196,120,CS Audience Seating Area - Religious Building_NCC2025AU,CS Audience Seating Area - Religious Building_NCC2025AUScheduleSet,6.666666667,150,1.614587258,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Audience Seating Area - Religious BuildingPeopleDef,NECB-I-Occupancy,CS Audience Seating Area - Religious BuildingActivity,5,0.002359604,0.06,0.0003048,,,,IMC Table 403.3.1.1,Education_Auditoriums,,,IMC Table 403.3.1.1Education_AuditoriumsVent,0.000000,0.00,0,0.5,0,NCC S35C2l,NREL 956/Eley Analysis,Class 9b (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Audience Seating Area - Religious BuildingElectricalEquipDef,NECB-I-Electric-Equipment,0.743224,8.00,0.37,0.2,NCC J7D3a,,"Auditorium, church and public hall; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split)",NCC J7D3aCS Audience Seating Area - Religious BuildingLightingDef,NECB-I-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Audience Seating Area - Religious BuildingInfil,Always On,Space Function,Religious - audience,,1.17,,MediumRough,0.0182,1.185,255,785,0.9,0.7,0.7,Mixed_AudienceSeating_ReligiousBuilding_18mm,CalculatedEstimate,PaddedStackableGangedChairs,,Mixed_AudienceSeating_ReligiousBuilding_18mm,CalculatedEstimatePaddedStackableGangedChairsMixed_AudienceSeating_ReligiousBuilding_18mmInternalMassDef
CS Audience Seating Area - Sports Arena,NCC2025_AU,Sports arena,Audience Seating Area,Sports arena - audience,2025,AU,NCC,230,196,120,CS Audience Seating Area - Sports Arena_NCC2025AU,CS Audience Seating Area - Sports Arena_NCC2025AUScheduleSet,6.666666667,150,1.614587258,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Audience Seating Area - Sports ArenaPeopleDef,NECB-B-Occupancy,CS Audience Seating Area - Sports ArenaActivity,7.5,0.003539405,0.06,0.0003048,,,,IMC Table 403.3.1.1,Sports and amusement_Spectator areas,,,IMC Table 403.3.1.1Sports and amusement_Spectator areasVent,0.000000,0.00,0,0.5,0,NCC S35C2l,NREL 956/Eley Analysis,Class 9b (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Audience Seating Area - Sports ArenaElectricalEquipDef,NECB-B-Electric-Equipment,0.270000,2.90626,0.37,0.2,IECC Table C405.3.2(2),,Audience seating area - in a sports arena; radiant/visible fraction split retained from original WA/COMNET-REV9 source,IECC Table C405.3.2(2)CS Audience Seating Area - Sports ArenaLightingDef,NECB-B-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Audience Seating Area - Sports ArenaInfil,Always On,Space Function,Sports arena - audience,,1.75,,MediumSmooth,0.01,2.66,440,1401,0.9,0.65,0.65,Mixed_AudienceSeating_SportsArena_10mm,CalculatedEstimate,FoldDownPolypropyleneStadiumSeats,,Mixed_AudienceSeating_SportsArena_10mm,CalculatedEstimateFoldDownPolypropyleneStadiumSeatsMixed_AudienceSeating_SportsArena_10mmInternalMassDef
CS Audience Seating Area - Transportation Facility,NCC2025_AU,Transportation Facility,Audience Seating Area,Transp. seating,2025,AU,NCC,230,196,120,CS Audience Seating Area - Transportation Facility_NCC2025AU,CS Audience Seating Area - Transportation Facility_NCC2025AUScheduleSet,10,100,1.076391505,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Audience Seating Area - Transportation FacilityPeopleDef,NECB-H-Occupancy,CS Audience Seating Area - Transportation FacilityActivity,7.5,0.003539405,0.06,0.0003048,,,,IMC Table 403.3.1.1,Transportation_Transportation waiting,,,IMC Table 403.3.1.1Transportation_Transportation waitingVent,0.000000,0.00,0,0.5,0,NCC S35C2l,NREL 956/Eley Analysis,Class 9b (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Audience Seating Area - Transportation FacilityElectricalEquipDef,NECB-H-Electric-Equipment,0.330000,3.55209,0.37,0.2,IECC Table C405.3.2(2),,Audience seating area - otherwise (no dedicated transportation-facility row); radiant/visible fraction split retained from original WA/COMNET-REV9 source,IECC Table C405.3.2(2)CS Audience Seating Area - Transportation FacilityLightingDef,NECB-H-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Audience Seating Area - Transportation FacilityInfil,Always On,Space Function,Transp. seating,,0.66,,MediumRough,0.01,3.06,638,658,0.9,0.6,0.6,Mixed_AudienceSeating_Transportation_10mm,CalculatedEstimate,GangedModularWaitingSeats,,Mixed_AudienceSeating_Transportation_10mm,CalculatedEstimateGangedModularWaitingSeatsMixed_AudienceSeating_Transportation_10mmInternalMassDef
CS Audience Seating Area - Other,NCC2025_AU,Miscellaneous,Audience Seating Area,Audience - auditorium,2025,AU,NCC,230,196,120,CS Audience Seating Area - Other_NCC2025AU,CS Audience Seating Area - Other_NCC2025AUScheduleSet,10,100,1.076391505,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Audience Seating Area - OtherPeopleDef,NECB-C-Occupancy,CS Audience Seating Area - OtherActivity,7.5,0.003539405,0.06,0.0003048,,,,IMC Table 403.3.1.1,Education_Multiuse assembly,,,IMC Table 403.3.1.1Education_Multiuse assemblyVent,0.000000,0.00,0,0.5,0,NCC S35C2l,NREL 956/Eley Analysis,Class 9b (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Audience Seating Area - OtherElectricalEquipDef,NECB-C-Electric-Equipment,0.743224,8.00,0.37,0.2,NCC J7D3a,,"Auditorium, church and public hall (generic assembly fallback); radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split)",NCC J7D3aCS Audience Seating Area - OtherLightingDef,NECB-C-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Audience Seating Area - OtherInfil,Always On,Space Function,Audience - auditorium,,1.13,,MediumRough,0.0079,1.86,364,691,0.9,0.65,0.65,Mixed_AudienceSeating_Other_8mm,CalculatedEstimate,PortablePaddedFoldingChairs,,Mixed_AudienceSeating_Other_8mm,CalculatedEstimatePortablePaddedFoldingChairsMixed_AudienceSeating_Other_8mmInternalMassDef
CS Atrium - Less than or equal to 40 ft,NCC2025_AU,Atrium,Atrium - Less than or equal to 40 ft,Atrium,2025,AU,NCC,255,255,0,CS Atrium - Less than or equal to 40 ft_NCC2025AU,CS Atrium - Less than or equal to 40 ft_NCC2025AUScheduleSet,,,,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Atrium - Less than or equal to 40 ftPeopleDef,,,,,0.06,0.0003048,,,,IMC Table 403.3.1.1,Public spaces_Corridors other than Group R,,,IMC Table 403.3.1.1Public spaces_Corridors other than Group RVent,0.000000,0.00,,,,NCC S35C2l,,Shared with host building class (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Atrium - Less than or equal to 40 ftElectricalEquipDef,,0.410000,4.41320,0.37,0.2,IECC Table C405.3.2(2),,Atrium - less than or equal to 40 feet in height; radiant/visible fraction split retained from original WA/COMNET-REV9 source,IECC Table C405.3.2(2)CS Atrium - Less than or equal to 40 ftLightingDef,NECB-C-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Atrium - Less than or equal to 40 ftInfil,Always On,Space Function,Atrium - H < 13m,,0.31,,MediumRough,0.085,2.56,904,1122,0.9,0.7,0.7,Mixed_Atrium_LTE40ft_85mm,CalculatedEstimate,LightWoodTrussesOrSmallSteelBeams,,Mixed_Atrium_LTE40ft_85mm,CalculatedEstimateLightWoodTrussesOrSmallSteelBeamsMixed_Atrium_LTE40ft_85mmInternalMassDef
CS Atrium - More than 40 ft,NCC2025_AU,Atrium,Atrium - More than 40 ft,Atrium,2025,AU,NCC,255,255,0,CS Atrium - More than 40 ft_NCC2025AU,CS Atrium - More than 40 ft_NCC2025AUScheduleSet,,,,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Atrium - More than 40 ftPeopleDef,,,,,0.06,0.0003048,,,,IMC Table 403.3.1.1,Public spaces_Corridors other than Group R,,,IMC Table 403.3.1.1Public spaces_Corridors other than Group RVent,0.000000,0.00,,,,NCC S35C2l,,Shared with host building class (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Atrium - More than 40 ftElectricalEquipDef,,0.510000,5.48959,0.37,0.2,IECC Table C405.3.2(2),,Atrium - greater than 40 feet in height; radiant/visible fraction split retained from original WA/COMNET-REV9 source,IECC Table C405.3.2(2)CS Atrium - More than 40 ftLightingDef,NECB-C-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Atrium - More than 40 ftInfil,Always On,Space Function,Atrium - H > 13m,,0.36,,MediumRough,0.1294,3.01,886,1270,0.9,0.7,0.7,Mixed_Atrium_GT40ft_129mm,CalculatedEstimate,HeavyGlulamBeamsOrSteelMembers,,Mixed_Atrium_GT40ft_129mm,CalculatedEstimateHeavyGlulamBeamsOrSteelMembersMixed_Atrium_GT40ft_129mmInternalMassDef
CS Banking Activity Area,NCC2025_AU,Bank,Banking Activity Area,Bank - banking and offices,2025,AU,NCC,204,255,229,CS Banking Activity Area_NCC2025AU,CS Banking Activity Area_NCC2025AUScheduleSet,25,40,0.430556602,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Banking Activity AreaPeopleDef,NCC-C6Shop-Occupancy,CS Banking Activity AreaActivity,7.5,0.003539405,0.06,0.0003048,,,,IMC Table 403.3.1.1,Public spaces_Museums/galleries ,,,IMC Table 403.3.1.1Public spaces_Museums/galleries Vent,0.464515,5.00,0,0.5,0,NCC S35C2l,NREL 956/Eley Analysis,"Class 6 shop/shopping centre (bank treated as retail/counter service - judgment call, no distinct NCC bank category); radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split)",NCC S35C2lCS Banking Activity AreaElectricalEquipDef,NCC-C6Shop-Electric-Equipment,0.418064,4.50,0.37,0.2,NCC J7D3a,,Office - artificially lit to >= 200 lux (teller/counter areas judged closer to office than retail merchandising); radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aCS Banking Activity AreaLightingDef,NCC-C6Shop-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Banking Activity AreaInfil,Always On,Space Function,Bank - banking and offices,,0.69,,MediumRough,0.0151,5.243,1547,811,0.9,0.7,0.7,Mixed_Banking_ActivityArea_15mm,CalculatedEstimate,TellerCountersAndSecurityTransactionWindows,,Mixed_Banking_ActivityArea_15mm,CalculatedEstimateTellerCountersAndSecurityTransactionWindowsMixed_Banking_ActivityArea_15mmInternalMassDef
CS Classroom/Lecture/Training - Penitentiary,NCC2025_AU,Penitentiary,Classroom/Lecture/Training,Penitentiary - classroom,2025,AU,NCC,204,120,230,CS Classroom/Lecture/Training - Penitentiary_NCC2025AU,CS Classroom/Lecture/Training - Penitentiary_NCC2025AUScheduleSet,15.38461538,65,0.699654478,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Classroom/Lecture/Training - PenitentiaryPeopleDef,NECB-D-Occupancy,CS Classroom/Lecture/Training - PenitentiaryActivity,7.5,0.003539405,0.06,0.0003048,,,,IMC Table 403.3.1.1,Education_Lecture classroom ,,,IMC Table 403.3.1.1Education_Lecture classroom Vent,0.589128841,6.34138284,0,0.5,0,COMNET-REV9,NREL 956/Eley Analysis,DOEPrototype,COMNET-REV9NREL 956/Eley AnalysisDOEPrototypeCS Classroom/Lecture/Training - PenitentiaryElectricalEquipDef,NECB-D-Electric-Equipment,0.740000,7.96529,0.37,0.2,IECC Table C405.3.2(2),,Classroom/lecture hall/training room - in a penitentiary; radiant/visible fraction split retained from original WA/COMNET-REV9 source,IECC Table C405.3.2(2)CS Classroom/Lecture/Training - PenitentiaryLightingDef,NECB-D-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Classroom/Lecture/Training - PenitentiaryInfil,Always On,Space Function,Classroom/lecture/training,,0.85,,MediumSmooth,0.0043,9.44,1923,895,0.9,0.55,0.5,Mixed_Classroom_Penitentiary_4mm,CalculatedEstimate,LaminateDeskSteelChairInstitutional,,Mixed_Classroom_Penitentiary_4mm,CalculatedEstimateLaminateDeskSteelChairInstitutionalMixed_Classroom_Penitentiary_4mmInternalMassDef
CS Classroom/Lecture/Training - K-12 - laboratory and shops,NCC2025_AU,Secondary School,Classroom/Lecture/Training - K-12 - laboratory and shops,SecondarySchool Classroom,2025,AU,NCC,204,120,230,CS Classroom/Lecture/Training - K-12 - laboratory and shops_NCC2025AU,CS Classroom/Lecture/Training - K-12 - laboratory and shops_NCC2025AUScheduleSet,15.38461538,65,0.699654478,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Classroom/Lecture/Training - K-12 - laboratory and shopsPeopleDef,NCC-C9bSchool-Occupancy,CS Classroom/Lecture/Training - K-12 - laboratory and shopsActivity,7.5,0.003539405,0.06,0.0003048,,,,IMC Table 403.3.1.1,Education_Lecture classroom ,,,IMC Table 403.3.1.1Education_Lecture classroom Vent,0.464515,5.00,0,0.5,0,NCC S35C2l,NREL 956/Eley Analysis,Class 9b school; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Classroom/Lecture/Training - K-12 - laboratory and shopsElectricalEquipDef,NCC-C9bSchool-Electric-Equipment,0.557418,6.00,0.37,0.2,NCC J7D3a,,Laboratory - artificially lit to an ambient level of 400 lx or more (K-12 lab/shops variant); radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aCS Classroom/Lecture/Training - K-12 - laboratory and shopsLightingDef,NCC-C9bSchool-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Classroom/Lecture/Training - K-12 - laboratory and shopsInfil,Always On,SecondarySchool,Classroom,,2.35,,MediumRough,0.00428,14,2572,659,0.9,0.7,0.7,Mixed_ClassroomK12_LabShop_4mm,CalculatedEstimate,SteelBenchesCaseworkAndShopMachines,,Mixed_ClassroomK12_LabShop_4mm,CalculatedEstimateSteelBenchesCaseworkAndShopMachinesMixed_ClassroomK12_LabShop_4mmInternalMassDef
