OS:SpaceType,,,,,,,,,,,,,OS:People:Definition,,,,,,,,,,,,,,,,,,OS:DesignSpecification:OutdoorAir,,,,,,,,,,,,OS:ElectricEquipment:Definition,,,,,,,,,,OS:Lights:Definition,,,,,,,,,OS:GasEquipment:Definition,,,,,,,,,,,OS:SpaceInfiltration:DesignFlowRate,,,,,,,,,,,OS:InternalMass:Definition,,,,,,,,,,,,,,,,
CS Classroom/Lecture/Training - Other,NCC2025_AU,School/University,Classroom/Lecture/Training,Classroom/lecture/training,2025,AU,NCC,204,120,230,CS Classroom/Lecture/Training - Other_NCC2025AU,CS Classroom/Lecture/Training - Other_NCC2025AUScheduleSet,15.38461538,65,0.699654478,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Classroom/Lecture/Training - OtherPeopleDef,NCC-C9bSchool-Occupancy,CS Classroom/Lecture/Training - OtherActivity,7.5,0.003539405,0.06,0.0003048,,,,IMC Table 403.3.1.1,Education_Lecture classroom ,,,IMC Table 403.3.1.1Education_Lecture classroom Vent,0.464515,5.00,0,0.5,0,NCC S35C2l,NREL 956/Eley Analysis,Class 9b school; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Classroom/Lecture/Training - OtherElectricalEquipDef,NCC-C9bSchool-Electric-Equipment,0.418064,4.50,0.37,0.2,NCC J7D3a,,School - general purpose learning areas and tutorial rooms; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aCS Classroom/Lecture/Training - OtherLightingDef,NCC-C9bSchool-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Classroom/Lecture/Training - OtherInfil,Always On,Space Function,Classroom/lecture/training,,1.3,,MediumRough,0.0078,2.85,894,936,0.9,0.6,0.6,Mixed_ClassroomTraining_Other_8mm,CalculatedEstimate,MovableLaminateTablesAndStackingChairs,,Mixed_ClassroomTraining_Other_8mm,CalculatedEstimateMovableLaminateTablesAndStackingChairsMixed_ClassroomTraining_Other_8mmInternalMassDef
CS Conference/Meeting/Multipurpose,NCC2025_AU,Office,Conference/Meeting/Multipurpose,Office Conference,2025,AU,NCC,230,196,120,CS Conference/Meeting/Multipurpose_NCC2025AU,CS Conference/Meeting/Multipurpose_NCC2025AUScheduleSet,20,50,0.538195753,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Conference/Meeting/MultipurposePeopleDef,NCC-BizHours-Occupancy,CS Conference/Meeting/MultipurposeActivity,5,0.002359604,0.06,0.0003048,,,,IMC Table 403.3.1.1,Office_Conference rooms,,,IMC Table 403.3.1.1Office_Conference roomsVent,1.021933,11.00,0,0.5,0,NCC S35C2l,NREL 956/Eley Analysis,Class 5 building; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Conference/Meeting/MultipurposeElectricalEquipDef,NCC-BizHours-Electric-Equipment,0.464515,5.00,0.37,0.2,NCC J7D3a,,Board room and conference room; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aCS Conference/Meeting/MultipurposeLightingDef,NCC-BizHours-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Conference/Meeting/MultipurposeInfil,Always On,Space Function,Conf./meet./multi-purpose,,0.61,,MediumRough,0.0059,42.8,1804,1243,0.9,0.7,0.65,Conference_Meeting_Multipurpose_Material,CalculatedEstimate,ConferenceTablesChairsAndCredenza,,Conference_Meeting_Multipurpose_Material,CalculatedEstimateConferenceTablesChairsAndCredenzaConference_Meeting_Multipurpose_MaterialInternalMassDef
CS Confinment Cells,NCC2025_AU,Courthouse,Confinment Cells,Courthouse - cell,2025,AU,NCC,192,192,192,CS Confinment Cells_NCC2025AU,CS Confinment Cells_NCC2025AUScheduleSet,40,25,0.269097876,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Confinment CellsPeopleDef,NCC-C3-Occupancy,CS Confinment CellsActivity,5,0.002359604,0.12,0.0006096,,,,IMC Table 403.3.1.1,Correctional facilities_Cells With plumbing fixtures,,,IMC Table 403.3.1.1Correctional facilities_Cells With plumbing fixturesVent,1.492832266,16.06884651,0,0.5,0,COMNET-REV9,NREL 956/Eley Analysis,DOEPrototype,COMNET-REV9NREL 956/Eley AnalysisDOEPrototypeCS Confinment CellsElectricalEquipDef,NCC-C3-Electric-Equipment,0.480000,5.16668,0.37,0.2,IECC Table C405.3.2(2),,Dormitory - living quarters (nearest match for a private sleeping/holding room); radiant/visible fraction split retained from original WA/COMNET-REV9 source,IECC Table C405.3.2(2)CS Confinment CellsLightingDef,NCC-C3-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Confinment CellsInfil,OfficeMedium INFIL_SCH_PNNL,Office,Conference,,0.73,,Smooth,0.0043,33.8,7746,492,0.9,0.7,0.7,Steel_Security_Fixtures_4mm,CalculatedEstimate,FixedSteelBedDeskAndToiletFixtures,,Steel_Security_Fixtures_4mm,CalculatedEstimateFixedSteelBedDeskAndToiletFixturesSteel_Security_Fixtures_4mmInternalMassDef
CS Copy/Print Room,NCC2025_AU,Office,Copy/Print Room,PrintRoom,2025,AU,NCC,41,31,169,CS Copy/Print Room_NCC2025AU,CS Copy/Print Room_NCC2025AUScheduleSet,250,4,0.04305566,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Copy/Print RoomPeopleDef,NCC-BizHours-Occupancy,CS Copy/Print RoomActivity,5,0.002359604,0.06,0.0003048,,,,IMC Table 403.3.1.1,Workrooms_Copy_printing rooms ,,,IMC Table 403.3.1.1Workrooms_Copy_printing rooms Vent,1.021933,11.00,0,0.5,0,NCC S35C2l,BA Office,Class 5 building; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Copy/Print RoomElectricalEquipDef,NCC-BizHours-Electric-Equipment,0.418064,4.50,0.37,0.2,NCC J7D3a,,Office - artificially lit to >= 200 lux (fallback; no dedicated print/copy room row); radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aCS Copy/Print RoomLightingDef,NCC-BizHours-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Copy/Print RoomInfil,OfficeMedium INFIL_SCH_PNNL,Office,PrintRoom,,1.52,,MediumRough,0.0015,39.6,6545,629,0.9,0.7,0.65,Steel_Office_Equipment_2mm,CalculatedEstimate,CommercialCopierAndSteelStorageCabinets,,Steel_Office_Equipment_2mm,CalculatedEstimateCommercialCopierAndSteelStorageCabinetsSteel_Office_Equipment_2mmInternalMassDef
CS Corridor - Nursing Home,NCC2025_AU,Nursing Home,Corridor,Office Corridor,2025,AU,NCC,169,31,31,CS Corridor - Nursing Home_NCC2025AU,CS Corridor - Nursing Home_NCC2025AUScheduleSet,,,,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Corridor - Assisted LivingPeopleDef,NCC-C9cAgedCare-Occupancy,,,,0.06,0.0003048,,,,IMC Table 403.3.1.1,Public spaces_Corridors serving Group R ,,,IMC Table 403.3.1.1Public spaces_Corridors serving Group R Vent,0.000000,0.00,0,0.5,0,NCC S35C2l,,Class 9c building: S35C2l's 160 W/room provision applies only to sole-occupancy resident rooms; a corridor is a communal/circulation space so it defaults to 'Other applications - No load'; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Corridor - Nursing HomeElectricalEquipDef,Always On,0.464515,5.00,0.37,0.2,NCC J7D3a,,Corridors (Class 9c aged care building - NCC 2025 Vol One Spec 35 Table S35C2k is the applicable occupancy profile table for future schedule work); radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aCS Corridor - Nursing HomeLightingDef,NCC-C9cAgedCare-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Corridor - Assisted LivingInfil,ApartmentMidRise INF_APT_SCH,MidriseApartment,Corridor,,0.19,,Smooth,0.0027,182.5,3009,894,0.9,0.7,0.7,Aluminum_Corridor_Fixtures_3mm,CalculatedEstimate,AluminumHandrailsAndWayfindingSignage,,Aluminum_Corridor_Fixtures_3mm,CalculatedEstimateAluminumHandrailsAndWayfindingSignageAluminum_Corridor_Fixtures_3mmInternalMassDef
CS Corridor - Hospital,NCC2025_AU,Hospital,Corridor,Hospital Corridor,2025,AU,NCC,169,31,31,CS Corridor - Hospital_NCC2025AU,CS Corridor - Hospital_NCC2025AUScheduleSet,,,,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Corridor - HospitalPeopleDef,NCC-C9aWard-Occupancy,,,,0.06,0.0003048,,,,IMC Table 403.3.1.1,Public spaces_Corridors other than Group R,,,IMC Table 403.3.1.1Public spaces_Corridors other than Group RVent,0.464515,5.00,0,0.5,0,NCC S35C2l,,Class 9a ward area (support/circulation default); radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Corridor - HospitalElectricalEquipDef,Always On,0.232258,2.50,0.37,0.2,NCC J7D3a,,Health-care - all other patient care areas including wards and corridors; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aCS Corridor - HospitalLightingDef,NCC-C9aWard-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Corridor - HospitalInfil,Hospital INFIL_SCH_PNNL,Hospital,Corridor,,0.26,,Smooth,0.0025,64.8,6330,644,0.9,0.7,0.7,Stainless_Aluminum_Hospital_3mm,CalculatedEstimate,StainlessHandrailsAndMedicalSignage,,Stainless_Aluminum_Hospital_3mm,CalculatedEstimateStainlessHandrailsAndMedicalSignageStainless_Aluminum_Hospital_3mmInternalMassDef
CS Corridor - Manufacturing,NCC2025_AU,Manufacturing Facility,Corridor,Mfg - corr. >= 2.4m,2025,AU,NCC,169,31,31,CS Corridor - Manufacturing_NCC2025AU,CS Corridor - Manufacturing_NCC2025AUScheduleSet,143,6.993006993,0.075272133,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Corridor - ManufacturingPeopleDef,NECB-A-Occupancy,CS Corridor - ManufacturingActivity,,,0.25,0.00127,,,,COMNET-REV9,,,,COMNET-REV9CS Corridor - ManufacturingVent,0.000000,0.00,0,0.5,0,NCC S35C2l,,Class 8 (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Corridor - ManufacturingElectricalEquipDef,NECB-A-Electric-Equipment,0.464515,5.00,0.37,0.2,NCC J7D3a,,Corridors; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aCS Corridor - ManufacturingLightingDef,NECB-A-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Corridor - ManufacturingInfil,OfficeMedium INFIL_SCH_PNNL,Office,Corridor,,0.34,,MediumRough,0.0063,82,5095,711,0.9,0.7,0.7,Steel_Aluminum_Industrial_6mm,CalculatedEstimate,SteelHandrailsAndSafetyBollards,,Steel_Aluminum_Industrial_6mm,CalculatedEstimateSteelHandrailsAndSafetyBollardsSteel_Aluminum_Industrial_6mmInternalMassDef
CS Corridor - Other,NCC2025_AU,Miscellaneous,Corridor,SecondarySchool Corridor,2025,AU,NCC,169,31,31,CS Corridor - Other_NCC2025AU,CS Corridor - Other_NCC2025AUScheduleSet,,,,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Corridor - OtherPeopleDef,,,,,0.06,0.0003048,,,,IMC Table 403.3.1.1,Public spaces_Corridors other than Group R,,,IMC Table 403.3.1.1Public spaces_Corridors other than Group RVent,0.000000,0.00,0,0.5,0,NCC S35C2l,BA Warehouse,Shared with host building class (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Corridor - OtherElectricalEquipDef,SchoolSecondary BLDG_EQUIP_SCH,0.464515,5.00,0.37,0.2,NCC J7D3a,,Corridors; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aCS Corridor - OtherLightingDef,SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Corridor - OtherInfil,HotelLarge INFIL_QUARTER_ON_SCH,LargeHotel,Corridor,,0.19,,Smooth,0.0027,186.9,2928,898,0.9,0.7,0.7,Aluminum_Commercial_Fixtures_3mm,CalculatedEstimate,AluminumHandrailsAndDirectionalSignage,,Aluminum_Commercial_Fixtures_3mm,CalculatedEstimateAluminumHandrailsAndDirectionalSignageAluminum_Commercial_Fixtures_3mmInternalMassDef
CS Courtroom,NCC2025_AU,Courthouse,Courtroom,Courthouse - courtroom,2025,AU,NCC,153,76,0,CS Courtroom_NCC2025AU,CS Courtroom_NCC2025AUScheduleSet,14.28571429,70,0.753474054,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS CourtroomPeopleDef,NECB-A-Occupancy,CS CourtroomActivity,5,0.002359604,0.06,0.0003048,,,,IMC Table 403.3.1.1,Public spaces_Courtrooms,,,IMC Table 403.3.1.1Public spaces_CourtroomsVent,0.000000,0.00,0,0.5,0,NCC S35C2l,,Class 9b special (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS CourtroomElectricalEquipDef,NECB-A-Electric-Equipment,0.418064,4.50,0.37,0.2,NCC J7D3a,,Courtroom; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aCS CourtroomLightingDef,NECB-A-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS CourtroomInfil,Always On,Space Function,Courthouse - courtroom,,0.84,,MediumRough,0.024,3.54,596,1580,0.9,0.7,0.65,Wood_Courtroom_Furniture_24mm,CalculatedEstimate,SolidHardwoodBenchesAndGallerySeating,,Wood_Courtroom_Furniture_24mm,CalculatedEstimateSolidHardwoodBenchesAndGallerySeatingWood_Courtroom_Furniture_24mmInternalMassDef
CS Computer Room,NCC2025_AU,Office,Computer Room,Office IT_Room,2025,AU,NCC,41,31,169,CS Computer Room_NCC2025AU,CS Computer Room_NCC2025AUScheduleSet,250,4,0.04305566,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Computer RoomPeopleDef,NCC-BizHours-Occupancy,CS Computer RoomActivity,5,0.002359604,0.06,0.0003048,,,,IMC Table 403.3.1.1,Workrooms_Computer without printing,,,IMC Table 403.3.1.1Workrooms_Computer without printingVent,1.021933,11.00,0,0.5,0,NCC S35C2l,,Class 5 building; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Computer RoomElectricalEquipDef,NCC-BizHours-Electric-Equipment,0.418064,4.50,0.37,0.2,NCC J7D3a,,"Control room, switch room and the like - constant monitoring; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split)",NCC J7D3aCS Computer RoomLightingDef,NCC-BizHours-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Computer RoomInfil,OfficeMedium INFIL_SCH_PNNL,Office,IT_Room,,1.62,,MediumRough,0.0022,59,4439,844,0.9,0.7,0.65,Steel_IT_Equipment_2mm,CalculatedEstimate,ITWorkstationsAndServerRack,,Steel_IT_Equipment_2mm,CalculatedEstimateITWorkstationsAndServerRackSteel_IT_Equipment_2mmInternalMassDef
CS Dining Area - Penitentiary,NCC2025_AU,Penitentiary,Dining Area,Penitentiary - dining,2025,AU,NCC,31,169,34,CS Dining Area - Penitentiary_NCC2025AU,CS Dining Area - Penitentiary_NCC2025AUScheduleSet,14.28571429,70,0.753474054,272.97,80.00,272.97,80.00,,,160.00,0.500000000,NCC S35C2n,Dining room/restaurant/cafe,,,NCC S35C2nCS Dining Area - PenitentiaryPeopleDef,NECB-B-Occupancy,CS Dining Area - PenitentiaryActivity,7.5,0.003539405,0.18,0.0009144,,,,IMC Table 403.3.1.1,Food and beverage service_Dining rooms,,,IMC Table 403.3.1.1Food and beverage service_Dining roomsVent,1.262996646,13.5948959,0,0.5,0,COMNET-REV9,,DOEPrototype,COMNET-REV9DOEPrototypeCS Dining Area - PenitentiaryElectricalEquipDef,NECB-B-Electric-Equipment,0.350000,3.76737,0.37,0.2,IECC Table C405.3.2(2),,Dining area - in a penitentiary; radiant/visible fraction split retained from original WA/COMNET-REV9 source,IECC Table C405.3.2(2)CS Dining Area - PenitentiaryLightingDef,NECB-B-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Dining Area - PenitentiaryInfil,Always On,Space Function,Penitentiary - dining,,0.74,,Smooth,0.0027,42.6,7746,478,0.9,0.7,0.7,Steel_Security_Dining_3mm,CalculatedEstimate,FixedSteelTableBenchUnits,,Steel_Security_Dining_3mm,CalculatedEstimateFixedSteelTableBenchUnitsSteel_Security_Dining_3mmInternalMassDef
CS Dining Area - Assisted Living,NCC2025_AU,Hotel/Motel,Dining Area,Hotel/Motel - dining,2025,AU,NCC,31,169,34,CS Dining Area - Assisted Living_NCC2025AU,CS Dining Area - Assisted Living_NCC2025AUScheduleSet,14.28571429,70,0.753474054,272.97,80.00,272.97,80.00,,,160.00,0.500000000,NCC S35C2n,Dining room/restaurant/cafe,,,NCC S35C2nCS Dining Area - Assisted LivingPeopleDef,NCC-C6Restaurant-Occupancy,CS Dining Area - Assisted LivingActivity,7.5,0.003539405,0.18,0.0009144,,,,IMC Table 403.3.1.1,Food and beverage service_Dining rooms,,,IMC Table 403.3.1.1Food and beverage service_Dining roomsVent,0.464515,5.00,0,0.5,0,NCC S35C2l,,"Class 6 cafe/restaurant (dining function, despite Class 3 host building); radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split)",NCC S35C2lCS Dining Area - Assisted LivingElectricalEquipDef,NCC-C6Restaurant-Electric-Equipment,1.300643,14.00,0.37,0.2,NCC J7D3a,,"Restaurant, cafe, bar, hotel lounge...; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split)",NCC J7D3aCS Dining Area - Assisted LivingLightingDef,NCC-C6Restaurant-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Dining Area - Assisted LivingInfil,Always On,Dining - family,WholeBuilding,,1.44,,MediumRough,0.0074,6.95,877,1320,0.9,0.7,0.65,Wood_Composite_Residential_7mm,CalculatedEstimate,ResidentialStyleDiningFurniture,,Wood_Composite_Residential_7mm,CalculatedEstimateResidentialStyleDiningFurnitureWood_Composite_Residential_7mmInternalMassDef
CS Dining Area - Bar Lounge/Leisure   ,NCC2025_AU,Bar/Lounge,Dining Area,Dining - bar lounge/leisure,2025,AU,NCC,31,169,34,CS Dining Area - Bar Lounge/Leisure   _NCC2025AU,CS Dining Area - Bar Lounge/Leisure   _NCC2025AUScheduleSet,10,100,1.076391505,272.97,80.00,272.97,80.00,,,160.00,0.500000000,NCC S35C2n,Dining room/restaurant/cafe,,,NCC S35C2nCS Dining Area - Bar Lounge/Leisure   PeopleDef,NCC-C6Restaurant-Occupancy,CS Dining Area - Bar Lounge/Leisure   Activity,7.5,0.003539405,0.18,0.0009144,,,,IMC Table 403.3.1.1,Food and beverage service_Bars_cocktail lounges,,,IMC Table 403.3.1.1Food and beverage service_Bars_cocktail loungesVent,0.464515,5.00,0.25,0.3,0,NCC S35C2l,,Class 6 cafe/restaurant; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Dining Area - Bar Lounge/Leisure   ElectricalEquipDef,NCC-C6Restaurant-Electric-Equipment,1.300643,14.00,0.37,0.2,NCC J7D3a,,"Restaurant, cafe, bar, hotel lounge...; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split)",NCC J7D3aCS Dining Area - Bar Lounge/Leisure   LightingDef,NCC-C6Restaurant-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Dining Area - Bar Lounge/Leisure   Infil,Always On,Space Function,Dining - bar lounge/leisure,,1.79,,MediumRough,0.0028,9.72,2241,1189,0.9,0.7,0.65,Mixed_Commercial_BarLounge_3mm,CalculatedEstimate,BarCounterAndMixedSeating,,Mixed_Commercial_BarLounge_3mm,CalculatedEstimateBarCounterAndMixedSeatingMixed_Commercial_BarLounge_3mmInternalMassDef
CS Dining Area - Cafeteria or Fast Food ,NCC2025_AU,Quick Service Restaurant,Dining Area,QuickServiceRestaurant Dining,2025,AU,NCC,31,169,34,CS Dining Area - Cafeteria or Fast Food _NCC2025AU,CS Dining Area - Cafeteria or Fast Food _NCC2025AUScheduleSet,10,100,1.076391505,272.97,80.00,272.97,80.00,,,160.00,0.500000000,NCC S35C2n,Dining room/restaurant/cafe,,,NCC S35C2nCS Dining Area - Cafeteria or Fast Food PeopleDef,NCC-C6Restaurant-Occupancy,CS Dining Area - Cafeteria or Fast Food Activity,7.5,0.003539405,0.18,0.0009144,,,,IMC Table 403.3.1.1,Food and beverage service_Cafeteria_fast food ,,,IMC Table 403.3.1.1Food and beverage service_Cafeteria_fast food Vent,0.464515,5.00,0.25,0.3,0,NCC S35C2l,,Class 6 cafe/restaurant; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Dining Area - Cafeteria or Fast Food ElectricalEquipDef,NCC-C6Restaurant-Electric-Equipment,1.300643,14.00,0.37,0.2,NCC J7D3a,,"Restaurant, cafe, bar, hotel lounge...; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split)",NCC J7D3aCS Dining Area - Cafeteria or Fast Food LightingDef,NCC-C6Restaurant-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Dining Area - Cafeteria or Fast Food Infil,Always On,Dining - cafeteria,WholeBuilding,,1.68,,Smooth,0.0027,19.2,2705,1099,0.9,0.7,0.65,Laminate_Commercial_FastFood_3mm,CalculatedEstimate,FixedBoothAndMoldedChairs,,Laminate_Commercial_FastFood_3mm,CalculatedEstimateFixedBoothAndMoldedChairsLaminate_Commercial_FastFood_3mmInternalMassDef
CS Dining Area - Family Dining  ,NCC2025_AU,Restaurant,Dining Area,Dining - family space,2025,AU,NCC,31,169,34,CS Dining Area - Family Dining  _NCC2025AU,CS Dining Area - Family Dining  _NCC2025AUScheduleSet,14.28571429,70,0.753474054,272.97,80.00,272.97,80.00,,,160.00,0.500000000,NCC S35C2n,Dining room/restaurant/cafe,,,NCC S35C2nCS Dining Area - Family Dining  PeopleDef,NCC-C6Restaurant-Occupancy,CS Dining Area - Family Dining  Activity,7.5,0.003539405,0.18,0.0009144,,,,IMC Table 403.3.1.1,Food and beverage service_Dining rooms,,,IMC Table 403.3.1.1Food and beverage service_Dining roomsVent,0.464515,5.00,0,0.5,0,NCC S35C2l,,Class 6 cafe/restaurant; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Dining Area - Family Dining  ElectricalEquipDef,NCC-C6Restaurant-Electric-Equipment,1.300643,14.00,0.37,0.2,NCC J7D3a,,"Restaurant, cafe, bar, hotel lounge...; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split)",NCC J7D3aCS Dining Area - Family Dining  LightingDef,NCC-C6Restaurant-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Dining Area - Family Dining  Infil,Always On,Dining - family,WholeBuilding,,2.9,,MediumRough,0.0055,4.74,802,1360,0.9,0.7,0.65,Wood_Composite_Family_Dining_6mm,CalculatedEstimate,BoothSeatingAndUpholsteredChairs,,Wood_Composite_Family_Dining_6mm,CalculatedEstimateBoothSeatingAndUpholsteredChairsWood_Composite_Family_Dining_6mmInternalMassDef
CS Dining Area - Other,NCC2025_AU,Dining - other,Dining Area,Dining - other,2025,AU,NCC,31,169,34,CS Dining Area - Other_NCC2025AU,CS Dining Area - Other_NCC2025AUScheduleSet,14.28571429,70,0.753474054,272.97,80.00,272.97,80.00,,,160.00,0.500000000,NCC S35C2n,Dining room/restaurant/cafe,,,NCC S35C2nCS Dining Area - OtherPeopleDef,NCC-C6Restaurant-Occupancy,CS Dining Area - OtherActivity,7.5,0.003539405,0.18,0.0009144,,,,IMC Table 403.3.1.1,Food and beverage service_Dining rooms,,,IMC Table 403.3.1.1Food and beverage service_Dining roomsVent,0.464515,5.00,0,0.5,0,NCC S35C2l,,Class 6 cafe/restaurant; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Dining Area - OtherElectricalEquipDef,NCC-C6Restaurant-Electric-Equipment,1.300643,14.00,0.37,0.2,NCC J7D3a,,"Restaurant, cafe, bar, hotel lounge...; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split)",NCC J7D3aCS Dining Area - OtherLightingDef,NCC-C6Restaurant-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Dining Area - OtherInfil,Always On,Space Function,Dining - other,,2.43,,MediumRough,0.0028,5.29,1440,1288,0.9,0.7,0.65,Mixed_Commercial_Dining_3mm,CalculatedEstimate,GenericBoothAndTableSeating,,Mixed_Commercial_Dining_3mm,CalculatedEstimateGenericBoothAndTableSeatingMixed_Commercial_Dining_3mmInternalMassDef
CS Electrical/Mechanical,NCC2025_AU,Elec/Mech Room,Electrical/Mechanical,Office Elec/MechRoom,2025,AU,NCC,41,31,175,CS Electrical/Mechanical_NCC2025AU,CS Electrical/Mechanical_NCC2025AUScheduleSet,,,,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Electrical/MechanicalPeopleDef,,,,,0.12,0.0006096,,,,IMC Table 403.3.1.1,"Retail stores, sales floors, and showroom floors - Storage rooms",,,"IMC Table 403.3.1.1Retail stores, sales floors, and showroom floors - Storage roomsVent",0.000000,0.00,0,0.5,0,NCC S35C2l,BA Office,Plant/equipment room (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Electrical/MechanicalElectricalEquipDef,OfficeMedium BLDG_EQUIP_SCH,0.185806,2.00,0.37,0.2,NCC J7D3a,,Plant rooms with a horizontal illuminance target of 80 lx; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aCS Electrical/MechanicalLightingDef,OfficeMedium BLDG_LIGHT_SCH_2013,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Electrical/MechanicalInfil,Always On,Space Function,Electrical/Mechanical,,3.48,,Smooth,0.0028,56.7,7047,511,0.9,0.7,0.7,Steel_Mechanical_Equipment_3mm,CalculatedEstimate,HVACAndElectricalEquipment,,Steel_Mechanical_Equipment_3mm,CalculatedEstimateHVACAndElectricalEquipmentSteel_Mechanical_Equipment_3mmInternalMassDef
CS Emergency Vehicle Garage,NCC2025_AU,Parking Garage,Emergency Vehicle Garage,Parking garage space,2025,AU,NCC,153,0,76,CS Emergency Vehicle Garage_NCC2025AU,CS Emergency Vehicle Garage_NCC2025AUScheduleSet,,,,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Emergency Vehicle GaragePeopleDef,,,,,,,0.75,0.00035396,,IMC Table 403.3.1.1,Storage_Repair garages_enclosed parking garage,,,IMC Table 403.3.1.1Storage_Repair garages_enclosed parking garageVent,0.000000,0.00,0,0.5,0,NCC S35C2l,,Class 7a/8 (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Emergency Vehicle GarageElectricalEquipDef,NECB-H-Electric-Equipment,0.185806,2.00,0.37,0.2,NCC J7D3a,,Carpark - general; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aCS Emergency Vehicle GarageLightingDef,NECB-H-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Emergency Vehicle GarageInfil,Always On,Space Function,Parking garage space,,1.1,,MediumRough,0.0017,45.8,7368,517,0.9,0.7,0.7,Steel_Emergency_Garage_2mm,CalculatedEstimate,ApparatusBayStorageAndLockers,,Steel_Emergency_Garage_2mm,CalculatedEstimateApparatusBayStorageAndLockersSteel_Emergency_Garage_2mmInternalMassDef
CS Food Preparation - Gas Cooking,NCC2025_AU,Commercial Kitchen,Food Preparation - Gas Cooking,Food preparation,2025,AU,NCC,255,178,102,CS Food Preparation - Gas Cooking_NCC2025AU,CS Food Preparation - Gas Cooking_NCC2025AUScheduleSet,50,20,0.215278301,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Food Preparation - Gas CookingPeopleDef,NCC-C6Restaurant-Occupancy,CS Food Preparation - Gas CookingActivity,7.5,0.003539405,0.12,0.0006096,0.7,0.000330363,,IMC Table 403.3.1.1,Food and beverage service_Kitchens (cooking),,,IMC Table 403.3.1.1Food and beverage service_Kitchens (cooking)Vent,1.316057389,14.16604173,0.25,0.3,0.2,COMNET-REV9,,DOEPrototype,COMNET-REV9DOEPrototypeCS Food Preparation - Gas CookingElectricalEquipDef,NCC-C6Restaurant-Electric-Equipment,0.371612,4.00,0.37,0.2,NCC J7D3a,,Kitchen and food preparation area; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aCS Food Preparation - Gas CookingLightingDef,NCC-C6Restaurant-Lighting,10.27842907,35.07,377.49348,0.1,0.2,0.7,COMNET-REV9,California Commercial End-Use Survey (CEUS),DOEPrototype,COMNET-REV9California Commercial End-Use Survey (CEUS)DOEPrototypeCS Food Preparation - Gas CookingGasEquipDef,RestaurantFastFood FF_GAS_EQUIP_SCH,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Food Preparation - Gas CookingInfil,Always On,Space Function,Food preparation,,2.2,,Smooth,0.0023,22.8,7656,515,0.9,0.7,0.7,Stainless_Commercial_Kitchen_2mm,CalculatedEstimate,GasCookingEquipmentAndStainlessPrep,,Stainless_Commercial_Kitchen_2mm,CalculatedEstimateGasCookingEquipmentAndStainlessPrepStainless_Commercial_Kitchen_2mmInternalMassDef
CS Guest Room,NCC2025_AU,Hotel/Motel,Guest Room,LargeHotel Guest Room,2025,AU,NCC,78,167,222,CS Guest Room_NCC2025AU,CS Guest Room_NCC2025AUScheduleSet,100,10,0.107639151,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Guest RoomPeopleDef,NCC-C3-Occupancy,CS Guest RoomActivity,5,0.002359604,0.06,0.0003048,,,,IMC Table 403.3.1.1,"Hotels,_motels_resorts_dormitories_Bedroom/living room ",,,"IMC Table 403.3.1.1Hotels,_motels_resorts_dormitories_Bedroom/living room Vent",1.564128821,16.83628263,0,0.5,0,COMNET-REV9,,DOEPrototype,COMNET-REV9DOEPrototypeCS Guest RoomElectricalEquipDef,NCC-C3-Electric-Equipment,0.480000,5.16668,0.37,0.2,IECC Table C405.3.2(2),,Dormitory - living quarters (nearest match for a private sleeping/holding room); radiant/visible fraction split retained from original WA/COMNET-REV9 source,IECC Table C405.3.2(2)CS Guest RoomLightingDef,NCC-C3-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Guest RoomInfil,HotelLarge INFIL_QUARTER_ON_SCH,LargeHotel,GuestRoom,,1.79,,MediumRough,0.0097,3.27,1155,1293,0.9,0.7,0.65,Mixed_Hotel_Furniture_10mm,CalculatedEstimate,BedDresserAndCaseGoods,,Mixed_Hotel_Furniture_10mm,CalculatedEstimateBedDresserAndCaseGoodsMixed_Hotel_Furniture_10mmInternalMassDef
CS Judges Chambers,NCC2025_AU,Courthouse,Judges Chambers,Courthouse - chambers,2025,AU,NCC,153,153,0,CS Judges Chambers_NCC2025AU,CS Judges Chambers_NCC2025AUScheduleSet,200,5,0.053819575,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Judges ChambersPeopleDef,NCC-BizHours-Occupancy,CS Judges ChambersActivity,5,0.002359604,0.06,0.0003048,,,,IMC Table 403.3.1.1,Office_Office spaces,,,IMC Table 403.3.1.1Office_Office spacesVent,1.021933,11.00,0,0.5,0,NCC S35C2l,,Class 5 building (Judges Chambers treated as office analogue); radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Judges ChambersElectricalEquipDef,NCC-BizHours-Electric-Equipment,0.418064,4.50,0.37,0.2,NCC J7D3a,,Office - artificially lit to >= 200 lux; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aCS Judges ChambersLightingDef,NCC-BizHours-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Judges ChambersInfil,Always On,Space Function,Courthouse - chambers,,4.06,,MediumRough,0.0062,4.93,1520,1343,0.9,0.7,0.65,Wood_Legal_Library_6mm,CalculatedEstimate,LawBookShelvingAndExecutiveFurniture,,Wood_Legal_Library_6mm,CalculatedEstimateLawBookShelvingAndExecutiveFurnitureWood_Legal_Library_6mmInternalMassDef
CS Laboratory - Classrooms  ,NCC2025_AU,School/University,Laboratory - Classrooms,Lab - classrooms,2025,AU,NCC,224,224,224,CS Laboratory - Classrooms  _NCC2025AU,CS Laboratory - Classrooms  _NCC2025AUScheduleSet,40,25,0.269097876,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Laboratory - Classrooms  PeopleDef,NCC-BizHours-Occupancy,CS Laboratory - Classrooms  Activity,10,0.004719207,0.18,0.0009144,1,0.000471947,,IMC Table 403.3.1.1,Education - Science laboratories,,,IMC Table 403.3.1.1Education - Science laboratoriesVent,1.393546,15.00,0.2,0.5,0.1,NCC S35C2l,,Class 8 laboratory; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Laboratory - Classrooms  ElectricalEquipDef,NCC-BizHours-Electric-Equipment,0.557418,6.00,0.37,0.2,NCC J7D3a,,Laboratory - artificially lit to an ambient level of 400 lx or more; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aCS Laboratory - Classrooms  LightingDef,NCC-BizHours-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Laboratory - Classrooms  Infil,Always On,Space Function,Lab - classrooms,,3.6,,Smooth,0.0017,32.4,4900,833,0.9,0.7,0.7,Steel_Lab_Equipment_2mm,CalculatedEstimate,LabBenchesFumeHoodAndStorage,,Steel_Lab_Equipment_2mm,CalculatedEstimateLabBenchesFumeHoodAndStorageSteel_Lab_Equipment_2mmInternalMassDef
CS Laboratory - Other,NCC2025_AU,Laboratory,Laboratory - Other,Lab - research,2025,AU,NCC,224,224,224,CS Laboratory - Other_NCC2025AU,CS Laboratory - Other_NCC2025AUScheduleSet,40,25,0.269097876,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Laboratory - OtherPeopleDef,NCC-BizHours-Occupancy,CS Laboratory - OtherActivity,10,0.004719207,0.18,0.0009144,1,0.000471947,,IMC Table 403.3.1.1,Education - Science laboratories,,,IMC Table 403.3.1.1Education - Science laboratoriesVent,1.393546,15.00,0.2,0.5,0.1,NCC S35C2l,,Class 8 laboratory; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Laboratory - OtherElectricalEquipDef,NCC-BizHours-Electric-Equipment,0.557418,6.00,0.37,0.2,NCC J7D3a,,Laboratory - artificially lit to an ambient level of 400 lx or more; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aCS Laboratory - OtherLightingDef,NCC-BizHours-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Laboratory - OtherInfil,Always On,Space Function,Lab - research,,4.53,,Smooth,0.0023,34.2,6792,592,0.9,0.7,0.7,Steel_Research_Lab_2mm,CalculatedEstimate,ResearchBenchesFumeHoodsAndStorage,,Steel_Research_Lab_2mm,CalculatedEstimateResearchBenchesFumeHoodsAndStorageSteel_Research_Lab_2mmInternalMassDef
CS Laundry/Washing Area,NCC2025_AU,Commercial Laundry,Laundry/Washing Area,SmallHotel Laundry,2025,AU,NCC,120,149,230,CS Laundry/Washing Area_NCC2025AU,CS Laundry/Washing Area_NCC2025AUScheduleSet,100,10,0.107639151,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Laundry/Washing AreaPeopleDef,HotelSmall LaundryRoom_Occ_Sch,CS Laundry/Washing AreaActivity,5,0.002359604,0.12,0.0006096,,,,IMC Table 403.3.1.1,"Dry cleaners, laundries - Commercial laundry",,,"IMC Table 403.3.1.1Dry cleaners, laundries - Commercial laundryVent",0.519122604,5.587835705,0.2,0.2,0.4,COMNET-REV9,,Estimate,COMNET-REV9EstimateCS Laundry/Washing AreaElectricalEquipDef,HotelSmall LaundryRoom_Eqp_Elec_Sch,0.139355,1.50,0.37,0.2,NCC J7D3a,,"Service area, cleaner's room and the like; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split)",NCC J7D3aCS Laundry/Washing AreaLightingDef,HotelSmall BLDG_LIGHT_LAUNDRY_SCH,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Laundry/Washing AreaInfil,Always On,Space Function,Hospital - laundry/washing,,1.92,,Smooth,0.0023,27.1,6662,565,0.9,0.7,0.7,Steel_Laundry_Equipment_2mm,CalculatedEstimate,CommercialWashersAndDryers,,Steel_Laundry_Equipment_2mm,CalculatedEstimateCommercialWashersAndDryersSteel_Laundry_Equipment_2mmInternalMassDef
CS Loading Dock - Interior,NCC2025_AU,Warehouse,Loading Dock - Interior,Warehouse - med/blk,2025,AU,NCC,153,153,255,CS Loading Dock - Interior_NCC2025AU,CS Loading Dock - Interior_NCC2025AUScheduleSet,500,2,0.02152783,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Loading Dock - InteriorPeopleDef,NCC-BizHours-Occupancy,CS Loading Dock - InteriorActivity,10,0.004719207,0.12,0.0006096,,,,IMC Table 403.3.1.1,"Retail stores, sales floors, and showroom floors - Shipping and receiving",,,"IMC Table 403.3.1.1Retail stores, sales floors, and showroom floors - Shipping and receivingVent",0.000000,0.00,0,0.5,0,NCC S35C2l,,Class 7b (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Loading Dock - InteriorElectricalEquipDef,NCC-BizHours-Electric-Equipment,0.139355,1.50,0.37,0.2,NCC J7D3a,,Storage; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aCS Loading Dock - InteriorLightingDef,NCC-BizHours-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Loading Dock - InteriorInfil,Always On,Space Function,Warehouse - med/blk,,1.07,,MediumRough,0.0036,75.6,6355,589,0.9,0.7,0.7,Steel_Warehouse_Equipment_4mm,CalculatedEstimate,PalletRackingAndDockEquipment,,Steel_Warehouse_Equipment_4mm,CalculatedEstimatePalletRackingAndDockEquipmentSteel_Warehouse_Equipment_4mmInternalMassDef
CS Lobby - Assisted Living,NCC2025_AU,Hotel/Motel,Lobby,Hotel/Motel - lobby,2025,AU,NCC,230,157,120,CS Lobby - Assisted Living_NCC2025AU,CS Lobby - Assisted Living_NCC2025AUScheduleSet,33.33333333,30,0.322917452,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Lobby - Assisted LivingPeopleDef,NECB-H-Occupancy,CS Lobby - Assisted LivingActivity,7.5,0.003539405,0.06,0.0003048,,,,IMC Table 403.3.1.1,"Hotels, motels, resorts and dormitories - Lobbies/prefunction",,,"IMC Table 403.3.1.1Hotels, motels, resorts and dormitories - Lobbies/prefunctionVent",1.404649304,15.1196451,0,0.5,0,COMNET-REV9,,DOEPrototype,COMNET-REV9DOEPrototypeCS Lobby - Assisted LivingElectricalEquipDef,NECB-H-Electric-Equipment,0.836127,9.00,0.37,0.2,NCC J7D3a,,Entry lobby from outside the building; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aCS Lobby - Assisted LivingLightingDef,NECB-H-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Lobby - Assisted LivingInfil,Always On,Space Function,Hotel/Motel - lobby,,2.13,,MediumRough,0.0045,4.19,1362,1313,0.9,0.7,0.65,Wood_Residential_Lobby_5mm,CalculatedEstimate,ResidentialLoungeFurnitureWithPiano,,Wood_Residential_Lobby_5mm,CalculatedEstimateResidentialLoungeFurnitureWithPianoWood_Residential_Lobby_5mmInternalMassDef
CS Lobby - Elevator  ,NCC2025_AU,Miscellaneous,Lobby - Elevator,Lobby - elevator,2025,AU,NCC,230,157,120,CS Lobby - Elevator  _NCC2025AU,CS Lobby - Elevator  _NCC2025AUScheduleSet,,,,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Lobby - Elevator  PeopleDef,,,,,0.06,0.0003048,,,,IMC Table 403.3.1.1,Public spaces - Corridors serving other than Group R occupancies,,,IMC Table 403.3.1.1Public spaces - Corridors serving other than Group R occupanciesVent,0.000000,0.00,0,0.5,0,NCC S35C2l,BA Warehouse,Shared with host building class (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lCS Lobby - Elevator  ElectricalEquipDef,NECB-C-Electric-Equipment,0.510967,5.50,0.37,0.2,NCC J7D3a,,Lift cars; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aCS Lobby - Elevator  LightingDef,NECB-C-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Lobby - Elevator  Infil,Always On,Space Function,Lobby - elevator,,0.55,,Smooth,0.0022,65.6,3739,961,0.9,0.7,0.7,Metal_Elevator_Lobby_2mm,CalculatedEstimate,MinimalBenchAndDirectoryBoard,,Metal_Elevator_Lobby_2mm,CalculatedEstimateMinimalBenchAndDirectoryBoardMetal_Elevator_Lobby_2mmInternalMassDef
CS Lobby - Hotel,NCC2025_AU,Hotel/Motel,Lobby,LargeHotel Lobby,2025,AU,NCC,230,157,120,CS Lobby - Hotel_NCC2025AU,CS Lobby - Hotel_NCC2025AUScheduleSet,33.33333333,30,0.322917452,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nCS Lobby - HotelPeopleDef,NCC-C3-Occupancy,CS Lobby - HotelActivity,7.5,0.003539405,0.06,0.0003048,,,,IMC Table 403.3.1.1,"Hotels, motels, resorts and dormitories - Lobbies/prefunction",,,"IMC Table 403.3.1.1Hotels, motels, resorts and dormitories - Lobbies/prefunctionVent",1.564128821,16.83628263,0,0.5,0,COMNET-REV9,,DOEPrototype,COMNET-REV9DOEPrototypeCS Lobby - HotelElectricalEquipDef,NCC-C3-Electric-Equipment,0.836127,9.00,0.37,0.2,NCC J7D3a,,Entry lobby from outside the building; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aCS Lobby - HotelLightingDef,NCC-C3-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)CS Lobby - HotelInfil,Always On,LargeHotel,Lobby,,1.88,,MediumRough,0.0045,4.21,1601,1121,0.9,0.7,0.65,Mixed_Hotel_Lobby_5mm,CalculatedEstimate,FrontDeskSofasAndAreaRugs,,Mixed_Hotel_Lobby_5mm,CalculatedEstimateFrontDeskSofasAndAreaRugsMixed_Hotel_Lobby_5mmInternalMassDef
