OS:SpaceType,,,,,,,,,,,,,OS:People:Definition,,,,,,,,,,,,,,,,,,OS:DesignSpecification:OutdoorAir,,,,,,,,,,,,OS:ElectricEquipment:Definition,,,,,,,,,,OS:Lights:Definition,,,,,,,,,OS:GasEquipment:Definition,,,,,,,,,,,OS:SpaceInfiltration:DesignFlowRate,,,,,,,,,,,OS:InternalMass:Definition,,,,,,,,,,,,,,,,
SS Healthcare - Emergency Room,NCC2025_AU,Hospital,Emergency Room,Hospital - emergency,2025,AU,NCC,255,215,0,SS Healthcare - Emergency Room_NCC2025AU,SS Healthcare - Emergency Room_NCC2025AUScheduleSet,50,20,0.215278301,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nSS Healthcare - Emergency RoomPeopleDef,NCC-C9aWard-Occupancy,SS Healthcare - Emergency RoomActivity,10,0.004719207,0.18,0.0009144,,,,ASHRAE 62.1-2019,Outpatient Health Care Facilities - Urgent care triage room,,,ASHRAE 62.1-2019Outpatient Health Care Facilities - Urgent care triage roomVent,1.393546,15.00,0,0.5,0,NCC S35C2l,,Class 9a clinic/day surgery/procedure unit (equipment-intensive); radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lSS Healthcare - Emergency RoomElectricalEquipDef,Always On,0.371612,4.00,0.37,0.2,NCC J7D3a,,Health-care - infants' and children's wards and emergency department; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aSS Healthcare - Emergency RoomLightingDef,NCC-C9aWard-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)SS Healthcare - Emergency RoomInfil,Always On,Space Function,Hospital - emergency,,1.89,,Smooth,0.0011,24.8,4004,914,0.9,0.7,0.7,Steel_Medical_1mm,CalculatedEstimate,EmergencyRoomMedicalEquipment,,Steel_Medical_1mm,CalculatedEstimateEmergencyRoomMedicalEquipmentSteel_Medical_1mmInternalMassDef
SS Healthcare - Exam/Treatment  ,NCC2025_AU,Healthcare,Exam/Treatment,Outpatient Exam,2025,AU,NCC,136,78,222,SS Healthcare - Exam/Treatment  _NCC2025AU,SS Healthcare - Exam/Treatment  _NCC2025AUScheduleSet,50,20,0.215278301,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nSS Healthcare - Exam/Treatment  PeopleDef,NCC-BizHours-Occupancy,SS Healthcare - Exam/Treatment  Activity,7.5,0.003539405,0.18,0.0009144,,,,ASHRAE 62.1-2019,Outpatient Health Care Facilities - Urgent care treatment room,,,ASHRAE 62.1-2019Outpatient Health Care Facilities - Urgent care treatment roomVent,1.393546,15.00,0,0.5,0,NCC S35C2l,,Class 9a clinic/day surgery/procedure unit; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lSS Healthcare - Exam/Treatment  ElectricalEquipDef,NCC-BizHours-Electric-Equipment,0.418064,4.50,0.37,0.2,NCC J7D3a,,Health-care - examination room; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aSS Healthcare - Exam/Treatment  LightingDef,NCC-BizHours-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)SS Healthcare - Exam/Treatment  Infil,OutPatientHealthCare INFIL_SCH,Outpatient,Exam,,2.3,,Smooth,0.00094,30.3,4812,902,0.9,0.7,0.7,Steel_MedExam_1mm,CalculatedEstimate,ExamTreatmentRoomEquipment,,Steel_MedExam_1mm,CalculatedEstimateExamTreatmentRoomEquipmentSteel_MedExam_1mmInternalMassDef
SS Healthcare - Supply Room,NCC2025_AU,Healthcare,Supply Room,Hospital - medical supply,2025,AU,NCC,0,128,128,SS Healthcare - Supply Room_NCC2025AU,SS Healthcare - Supply Room_NCC2025AUScheduleSet,,,,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nSS Healthcare - Supply RoomPeopleDef,NCC-C9aWard-Occupancy,,,,0.12,0.0006096,,,,IMC Table 403.3.1.1,"Retail stores, sales floors, and showroom floors - Storage rooms",,,"IMC Table 403.3.1.1Retail stores, sales floors, and showroom floors - Storage roomsVent",0.000000,0.00,0,0.5,0,NCC S35C2l,,Class 9a storage (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lSS Healthcare - Supply RoomElectricalEquipDef,Always On,0.139355,1.50,0.37,0.2,NCC J7D3a,,Storage; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aSS Healthcare - Supply RoomLightingDef,NCC-C9aWard-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)SS Healthcare - Supply RoomInfil,Always On,Hospital,Hospital - medical supply,,5.95,,Smooth,0.0017,29.9,4600,860,0.9,0.7,0.7,Steel_MedSupply_2mm,CalculatedEstimate,MedicalSupplyShelvingAndCarts,,Steel_MedSupply_2mm,CalculatedEstimateMedicalSupplyShelvingAndCartsSteel_MedSupply_2mmInternalMassDef
SS Healthcare - Nursery  ,NCC2025_AU,Healthcare,Nursery,ICU_Open,2025,AU,NCC,78,167,222,SS Healthcare - Nursery  _NCC2025AU,SS Healthcare - Nursery  _NCC2025AUScheduleSet,50,20,0.215278301,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nSS Healthcare - Nursery  PeopleDef,NCC-C9aWard-Occupancy,SS Healthcare - Nursery  Activity,5,0.002359604,0.06,0.0003048,,,,ASHRAE 62.1-2019,Outpatient Health Care Facilities - Urgent care observation room,,,ASHRAE 62.1-2019Outpatient Health Care Facilities - Urgent care observation roomVent,0.464515,5.00,0,0.5,0,NCC S35C2l,,Class 9a ward area (nursery treated as infant ward); radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lSS Healthcare - Nursery  ElectricalEquipDef,Always On,0.371612,4.00,0.37,0.2,NCC J7D3a,,Health-care - infants' and children's wards and emergency department; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aSS Healthcare - Nursery  LightingDef,NCC-C9aWard-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)SS Healthcare - Nursery  Infil,Hospital INFIL_SCH_PNNL,Hospital,ICU_Open,,2.48,,Smooth,0.0012,41.5,3996,921,0.9,0.7,0.7,Steel_Nursery_1mm,CalculatedEstimate,NurseryBassinetsAndEquipment,,Steel_Nursery_1mm,CalculatedEstimateNurseryBassinetsAndEquipmentSteel_Nursery_1mmInternalMassDef
SS Healthcare - Nurses’ Station  ,NCC2025_AU,Healthcare,Nurses’ Station,Hospital NurseStn,2025,AU,NCC,31,162,169,SS Healthcare - Nurses’ Station  _NCC2025AU,SS Healthcare - Nurses’ Station  _NCC2025AUScheduleSet,16.66666667,60,0.645834903,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nSS Healthcare - Nurses’ Station  PeopleDef,NCC-C9aWard-Occupancy,SS Healthcare - Nurses’ Station  Activity,5,0.002359604,0.06,0.0003048,,,,ASHRAE 62.1-2019,Office Buildings - Telephone/data entry,,,ASHRAE 62.1-2019Office Buildings - Telephone/data entryVent,0.464515,5.00,0,0.5,0,NCC S35C2l,,Class 9a ward area (support default); radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lSS Healthcare - Nurses’ Station  ElectricalEquipDef,Always On,0.418064,4.50,0.37,0.2,NCC J7D3a,,"Control room, switch room and the like - constant monitoring / examination room (nurses station counter); radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split)",NCC J7D3aSS Healthcare - Nurses’ Station  LightingDef,NCC-C9aWard-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)SS Healthcare - Nurses’ Station  Infil,Hospital INFIL_SCH_PNNL,Hospital,Hospital NurseStn,,3.71,,MediumRough,0.0015,20.2,3433,958,0.9,0.7,0.7,Mixed_NurseStation_2mm,CalculatedEstimate,NursesStationDeskAndEquipment,,Mixed_NurseStation_2mm,CalculatedEstimateNursesStationDeskAndEquipmentMixed_NurseStation_2mmInternalMassDef
SS Healthcare - Operating Room  ,NCC2025_AU,Healthcare,Operating Room,Hospital OR,2025,AU,NCC,169,31,159,SS Healthcare - Operating Room  _NCC2025AU,SS Healthcare - Operating Room  _NCC2025AUScheduleSet,50,20,0.215278301,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nSS Healthcare - Operating Room  PeopleDef,NCC-C9aWard-Occupancy,SS Healthcare - Operating Room  Activity,10,0.004719207,0.18,0.0009144,,,,ASHRAE 62.1-2019,Outpatient Health Care Facilities - Dental operatory,,,ASHRAE 62.1-2019Outpatient Health Care Facilities - Dental operatoryVent,1.393546,15.00,0,0.5,0,NCC S35C2l,,Class 9a clinic/day surgery/procedure unit; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lSS Healthcare - Operating Room  ElectricalEquipDef,Always On,0.557418,6.00,0.37,0.2,NCC J7D3a,,Health-care - examination room in intensive care and high dependency ward (nearest for OR); radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aSS Healthcare - Operating Room  LightingDef,NCC-C9aWard-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)SS Healthcare - Operating Room  Infil,Hospital INFIL_SCH_PNNL,Hospital,Hospital OR,,2.81,,Smooth,0.0015,62.4,6305,596,0.9,0.7,0.7,Steel_Aluminum_OR_2mm,CalculatedEstimate,OperatingRoomStainlessEquipment,,Steel_Aluminum_OR_2mm,CalculatedEstimateOperatingRoomStainlessEquipmentSteel_Aluminum_OR_2mmInternalMassDef
SS Healthcare - Patient Room  ,NCC2025_AU,Healthcare,Patient Room,Hospital PatRoom,2025,AU,NCC,78,167,222,SS Healthcare - Patient Room  _NCC2025AU,SS Healthcare - Patient Room  _NCC2025AUScheduleSet,50,20,0.215278301,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nSS Healthcare - Patient Room  PeopleDef,NCC-C9aWard-Occupancy,SS Healthcare - Patient Room  Activity,5,0.002359604,0.06,0.0003048,,,,ASHRAE 62.1-2019,Outpatient Health Care Facilities - Urgent care observation room,,,ASHRAE 62.1-2019Outpatient Health Care Facilities - Urgent care observation roomVent,0.464515,5.00,0,0.5,0,NCC S35C2l,,Class 9a ward area; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lSS Healthcare - Patient Room  ElectricalEquipDef,Always On,0.232258,2.50,0.37,0.2,NCC J7D3a,,Health-care - all other patient care areas including wards and corridors; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aSS Healthcare - Patient Room  LightingDef,NCC-C9aWard-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)SS Healthcare - Patient Room  Infil,Hospital INFIL_SCH_PNNL,Hospital,Hospital PatRoom,,1.22,,MediumRough,0.0254,1.3,309,718,0.9,0.7,0.7,Mixed_Healthcare_PatientRoom_25mm,CalculatedEstimate,PatientRoomBedAndFurnishings,,Mixed_Healthcare_PatientRoom_25mm,CalculatedEstimatePatientRoomBedAndFurnishingsMixed_Healthcare_PatientRoom_25mmInternalMassDef
SS Healthcare - Physical Therapy  ,NCC2025_AU,Healthcare,Physical Therapy,Hospital PhysTherapy,2025,AU,NCC,154,230,120,SS Healthcare - Physical Therapy  _NCC2025AU,SS Healthcare - Physical Therapy  _NCC2025AUScheduleSet,142.8571429,7,0.075347405,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nSS Healthcare - Physical Therapy  PeopleDef,NCC-BizHours-Occupancy,SS Healthcare - Physical Therapy  Activity,20,0.009438414,0.18,0.0009144,,,,ASHRAE 62.1-2019,Outpatient Health Care Facilities - Physical therapy exercise area,,,ASHRAE 62.1-2019Outpatient Health Care Facilities - Physical therapy exercise areaVent,1.393546,15.00,0,0.5,0,NCC S35C2l,,Class 9a clinic/day surgery/procedure unit; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lSS Healthcare - Physical Therapy  ElectricalEquipDef,NCC-BizHours-Electric-Equipment,0.418064,4.50,0.37,0.2,NCC J7D3a,,Health-care - examination room; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aSS Healthcare - Physical Therapy  LightingDef,NCC-BizHours-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)SS Healthcare - Physical Therapy  Infil,Hospital INFIL_SCH_PNNL,Hospital,Hospital PhysTherapy,,0.89,,MediumRough,0.0166,4.21,847,581,0.9,0.7,0.7,Mixed_Healthcare_PhysicalTherapy_17mm,CalculatedEstimate,PhysicalTherapyEquipmentAndMats,,Mixed_Healthcare_PhysicalTherapy_17mm,CalculatedEstimatePhysicalTherapyEquipmentAndMatsMixed_Healthcare_PhysicalTherapy_17mmInternalMassDef
SS Healthcare - Recovery Room,NCC2025_AU,Healthcare,Recovery Room,Outpatient PACU,2025,AU,NCC,169,31,159,SS Healthcare - Recovery Room_NCC2025AU,SS Healthcare - Recovery Room_NCC2025AUScheduleSet,50,20,0.215278301,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nSS Healthcare - Recovery RoomPeopleDef,NCC-C9aWard-Occupancy,SS Healthcare - Recovery RoomActivity,5,0.002359604,0.06,0.0003048,,,,ASHRAE 62.1-2019,Outpatient Health Care Facilities - Urgent care observation room,,,ASHRAE 62.1-2019Outpatient Health Care Facilities - Urgent care observation roomVent,0.464515,5.00,0,0.5,0,NCC S35C2l,,"Class 9a ward area (recovery, nearest); radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split)",NCC S35C2lSS Healthcare - Recovery RoomElectricalEquipDef,Always On,0.557418,6.00,0.37,0.2,NCC J7D3a,,Health-care - examination room in intensive care and high dependency ward; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aSS Healthcare - Recovery RoomLightingDef,NCC-C9aWard-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)SS Healthcare - Recovery RoomInfil,OutPatientHealthCare INFIL_SCH,Hospital,Outpatient PACU,,1.09,,MediumRough,0.0109,4.21,957,661,0.9,0.7,0.7,Mixed_Healthcare_RecoveryRoom_11mm,CalculatedEstimate,RecoveryRoomBedAndMonitoringEquipment,,Mixed_Healthcare_RecoveryRoom_11mm,CalculatedEstimateRecoveryRoomBedAndMonitoringEquipmentMixed_Healthcare_RecoveryRoom_11mmInternalMassDef
SS Library - Reading Area  ,NCC2025_AU,Library,Reading Area,Library - reading,2025,AU,NCC,240,230,140,SS Library - Reading Area  _NCC2025AU,SS Library - Reading Area  _NCC2025AUScheduleSet,100,10,0.107639151,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nSS Library - Reading Area  PeopleDef,NECB-C-Occupancy,SS Library - Reading Area  Activity,5,0.002359604,0.12,0.0006096,,,,IMC Table 403.3.1.1,Public spaces - Libraries,,,IMC Table 403.3.1.1Public spaces - LibrariesVent,0.000000,0.00,0,0.5,0,NCC S35C2l,,Class 9b (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lSS Library - Reading Area  ElectricalEquipDef,NECB-C-Electric-Equipment,0.418064,4.50,0.37,0.2,NCC J7D3a,,Library - reading room and general areas; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aSS Library - Reading Area  LightingDef,NECB-C-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)SS Library - Reading Area  Infil,Always On,Space Function,Library - reading,,1.54,,MediumRough,0.0221,0.18,344,1399,0.9,0.7,0.7,Mixed_Library_ReadingArea_22mm,CalculatedEstimate,WoodTablesCarrelsAndSeating,,Mixed_Library_ReadingArea_22mm,CalculatedEstimateWoodTablesCarrelsAndSeatingMixed_Library_ReadingArea_22mmInternalMassDef
SS Library - Stacks  ,NCC2025_AU,Library,Stacks,Library - stacks,2025,AU,NCC,218,165,32,SS Library - Stacks  _NCC2025AU,SS Library - Stacks  _NCC2025AUScheduleSet,100,10,0.107639151,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nSS Library - Stacks  PeopleDef,NECB-C-Occupancy,SS Library - Stacks  Activity,5,0.002359604,0.12,0.0006096,,,,IMC Table 403.3.1.1,Public spaces - Libraries,,,IMC Table 403.3.1.1Public spaces - LibrariesVent,0.000000,0.00,0,0.5,0,NCC S35C2l,,Class 9b (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lSS Library - Stacks  ElectricalEquipDef,NECB-C-Electric-Equipment,0.232258,2.50,0.37,0.2,NCC J7D3a,,Library - stack and shelving area; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aSS Library - Stacks  LightingDef,NECB-C-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)SS Library - Stacks  Infil,Always On,Space Function,Library - stacks,,8.85,,MediumRough,0.0122,1.707,1346,1140,0.9,0.7,0.7,Mixed_Library_Stacks_12mm,CalculatedEstimate,SteelShelvingWithBooks,,Mixed_Library_Stacks_12mm,CalculatedEstimateSteelShelvingWithBooksMixed_Library_Stacks_12mmInternalMassDef
SS Manufacturing Facility - Detailed Manufacturing  ,NCC2025_AU,Manufacturing Facility,Detailed Manufacturing,Mfg - detailed,2025,AU,NCC,127,0,255,SS Manufacturing Facility - Detailed Manufacturing  _NCC2025AU,SS Manufacturing Facility - Detailed Manufacturing  _NCC2025AUScheduleSet,142.8571429,7,0.075347405,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nSS Manufacturing Facility - Detailed Manufacturing  PeopleDef,NECB-A-Occupancy,SS Manufacturing Facility - Detailed Manufacturing  Activity,10,0.004719207,0.18,0.0009144,,,,ASHRAE 62.1-2019,Miscellaneous Spaces - Manufacturing where hazardous materials are not used,,,ASHRAE 62.1-2019Miscellaneous Spaces - Manufacturing where hazardous materials are not usedVent,0.000000,0.00,0.1,0.5,0.1,NCC S35C2l,,Class 8 (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lSS Manufacturing Facility - Detailed Manufacturing  ElectricalEquipDef,NECB-A-Electric-Equipment,0.750000,8.07293,0.37,0.2,IECC Table C405.3.2(2),,Manufacturing facility - in a detailed manufacturing area; radiant/visible fraction split retained from original WA/COMNET-REV9 source,IECC Table C405.3.2(2)SS Manufacturing Facility - Detailed Manufacturing  LightingDef,NECB-A-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)SS Manufacturing Facility - Detailed Manufacturing  Infil,Always On,Space Function,Mfg - detailed,,1.04,,MediumRough,0.0116,40.35,6074,483,0.9,0.7,0.7,Mixed_Manufacturing_Detailed_12mm,CalculatedEstimate,CNCMachineToolsAndWorkbenches,,Mixed_Manufacturing_Detailed_12mm,CalculatedEstimateCNCMachineToolsAndWorkbenchesMixed_Manufacturing_Detailed_12mmInternalMassDef
SS Manufacturing Facility - Equipment Room  ,NCC2025_AU,Manufacturing Facility,Equipment Room,Mfg - equipment,2025,AU,NCC,41,31,175,SS Manufacturing Facility - Equipment Room  _NCC2025AU,SS Manufacturing Facility - Equipment Room  _NCC2025AUScheduleSet,142.8571429,7,0.075347405,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nSS Manufacturing Facility - Equipment Room  PeopleDef,NECB-A-Occupancy,SS Manufacturing Facility - Equipment Room  Activity,,,,,,,6,Rule of Thumb,Requires engineering analysis per Section 403.3.1.1,,,Rule of ThumbRequires engineering analysis per Section 403.3.1.1Vent,0.000000,0.00,0,0.5,0,NCC S35C2l,,Plant/equipment room (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lSS Manufacturing Facility - Equipment Room  ElectricalEquipDef,NECB-A-Electric-Equipment,0.185806,2.00,0.37,0.2,NCC J7D3a,,Plant rooms with a horizontal illuminance target of 80 lx; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aSS Manufacturing Facility - Equipment Room  LightingDef,NECB-A-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)SS Manufacturing Facility - Equipment Room  Infil,Always On,Space Function,Mfg - equipment,,0.76,,MediumRough,0.0069,40.55,4978,548,0.9,0.7,0.7,Mixed_Manufacturing_EquipRoom_7mm,CalculatedEstimate,CompressorsHPUsAndElectricalPanels,,Mixed_Manufacturing_EquipRoom_7mm,CalculatedEstimateCompressorsHPUsAndElectricalPanelsMixed_Manufacturing_EquipRoom_7mmInternalMassDef
SS Manufacturing Facility - Extra High Bay (>50 ft Floor to Ceiling Height)  ,NCC2025_AU,Manufacturing Facility,Extra High Bay (>50 ft Floor to Ceiling Height),Mfg - bay H > 15m,2025,AU,NCC,102,0,204,SS Manufacturing Facility - Extra High Bay (>50 ft Floor to Ceiling Height)  _NCC2025AU,SS Manufacturing Facility - Extra High Bay (>50 ft Floor to Ceiling Height)  _NCC2025AUScheduleSet,142.8571429,7,0.075347405,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nSS Manufacturing Facility - Extra High Bay (>50 ft Floor to Ceiling Height)  PeopleDef,NECB-A-Occupancy,SS Manufacturing Facility - Extra High Bay (>50 ft Floor to Ceiling Height)  Activity,,,,,,,0.09,ASHRAE 62.1-2019,Miscellaneous Spaces - Manufacturing where hazardous materials are not used,ACH,,ASHRAE 62.1-2019Miscellaneous Spaces - Manufacturing where hazardous materials are not usedACHVent,0.000000,0.00,0.1,0.5,0.1,NCC S35C2l,,Class 8 (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lSS Manufacturing Facility - Extra High Bay (>50 ft Floor to Ceiling Height)  ElectricalEquipDef,NECB-A-Electric-Equipment,1.360000,14.63892,0.37,0.2,IECC Table C405.3.2(2),,Manufacturing facility - in an extra-high-bay area (greater than 50 feet floor-to-ceiling height); radiant/visible fraction split retained from original WA/COMNET-REV9 source,IECC Table C405.3.2(2)SS Manufacturing Facility - Extra High Bay (>50 ft Floor to Ceiling Height)  LightingDef,NECB-A-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)SS Manufacturing Facility - Extra High Bay (>50 ft Floor to Ceiling Height)  Infil,Always On,Space Function,Mfg - bay H > 15m,,0.67,,MediumRough,0.029,48.41,7474,463,0.9,0.7,0.7,Mixed_Manufacturing_ExtraHighBay_29mm,CalculatedEstimate,OverheadCranesAndHeavyPresses,,Mixed_Manufacturing_ExtraHighBay_29mm,CalculatedEstimateOverheadCranesAndHeavyPressesMixed_Manufacturing_ExtraHighBay_29mmInternalMassDef
SS Manufacturing Facility - High Bay  (25–50 ft Floor to Ceiling  Height)  ,NCC2025_AU,Manufacturing Facility,High Bay  (25–50 ft Floor to Ceiling  Height),Mfg - 7.5 <= bay H <= 15m,2025,AU,NCC,216,191,216,SS Manufacturing Facility - High Bay  (25–50 ft Floor to Ceiling  Height)  _NCC2025AU,SS Manufacturing Facility - High Bay  (25–50 ft Floor to Ceiling  Height)  _NCC2025AUScheduleSet,142.8571429,7,0.075347405,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nSS Manufacturing Facility - High Bay  (25–50 ft Floor to Ceiling  Height)  PeopleDef,NECB-A-Occupancy,SS Manufacturing Facility - High Bay  (25–50 ft Floor to Ceiling  Height)  Activity,,,,,,,0.09,ASHRAE 62.1-2019,Miscellaneous Spaces - Manufacturing where hazardous materials are not used,ACH,,ASHRAE 62.1-2019Miscellaneous Spaces - Manufacturing where hazardous materials are not usedACHVent,0.000000,0.00,0.1,0.5,0.1,NCC S35C2l,,Class 8 (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lSS Manufacturing Facility - High Bay  (25–50 ft Floor to Ceiling  Height)  ElectricalEquipDef,NECB-A-Electric-Equipment,1.240000,13.34725,0.37,0.2,IECC Table C405.3.2(2),,Manufacturing facility - in a high-bay area (25-50 feet floor-to-ceiling height); radiant/visible fraction split retained from original WA/COMNET-REV9 source,IECC Table C405.3.2(2)SS Manufacturing Facility - High Bay  (25–50 ft Floor to Ceiling  Height)  LightingDef,NECB-A-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)SS Manufacturing Facility - High Bay  (25–50 ft Floor to Ceiling  Height)  Infil,Always On,Space Function,Mfg - 7.5 <= bay H <= 15m,,0.93,,MediumRough,0.0158,35.21,6079,611,0.9,0.7,0.7,Mixed_Manufacturing_HighBay_16mm,CalculatedEstimate,CranesCuttingTablesAndStorageRacks,,Mixed_Manufacturing_HighBay_16mm,CalculatedEstimateCranesCuttingTablesAndStorageRacksMixed_Manufacturing_HighBay_16mmInternalMassDef
SS Manufacturing Facility - Low Bay (<25 ft Floor to Ceiling Height)  ,NCC2025_AU,Manufacturing Facility,Low Bay (<25 ft Floor to Ceiling Height),Mfg - bay H < 7.5m,2025,AU,NCC,221,160,221,SS Manufacturing Facility - Low Bay (<25 ft Floor to Ceiling Height)  _NCC2025AU,SS Manufacturing Facility - Low Bay (<25 ft Floor to Ceiling Height)  _NCC2025AUScheduleSet,142.8571429,7,0.075347405,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nSS Manufacturing Facility - Low Bay (<25 ft Floor to Ceiling Height)  PeopleDef,NECB-A-Occupancy,SS Manufacturing Facility - Low Bay (<25 ft Floor to Ceiling Height)  Activity,,,,,,,0.09,ASHRAE 62.1-2019,Miscellaneous Spaces - Manufacturing where hazardous materials are not used,ACH,,ASHRAE 62.1-2019Miscellaneous Spaces - Manufacturing where hazardous materials are not usedACHVent,0.000000,0.00,0.1,0.5,0.1,NCC S35C2l,,Class 8 (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lSS Manufacturing Facility - Low Bay (<25 ft Floor to Ceiling Height)  ElectricalEquipDef,NECB-A-Electric-Equipment,0.860000,9.25696,0.37,0.2,IECC Table C405.3.2(2),,Manufacturing facility - in a low-bay area (less than 25 feet floor-to-ceiling height); radiant/visible fraction split retained from original WA/COMNET-REV9 source,IECC Table C405.3.2(2)SS Manufacturing Facility - Low Bay (<25 ft Floor to Ceiling Height)  LightingDef,NECB-A-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)SS Manufacturing Facility - Low Bay (<25 ft Floor to Ceiling Height)  Infil,Always On,Space Function,Mfg - bay H < 7.5m,,1.21,,MediumRough,0.0121,41.22,5929,485,0.9,0.7,0.7,Mixed_Manufacturing_LowBay_12mm,CalculatedEstimate,StampingPressesAndInjectionMolders,,Mixed_Manufacturing_LowBay_12mm,CalculatedEstimateStampingPressesAndInjectionMoldersMixed_Manufacturing_LowBay_12mmInternalMassDef
SS Museum - General Exhibition  ,NCC2025_AU,Museum,General Exhibition,Museum - exhibition,2025,AU,NCC,204,204,0,SS Museum - General Exhibition  _NCC2025AU,SS Museum - General Exhibition  _NCC2025AUScheduleSet,25,40,0.430556602,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nSS Museum - General Exhibition  PeopleDef,NECB-C-Occupancy,SS Museum - General Exhibition  Activity,7.5,0.003539405,0.06,0.0003048,,,,IMC Table 403.3.1.1,Public spaces - Museums/galleries,,,IMC Table 403.3.1.1Public spaces - Museums/galleriesVent,0.000000,0.00,0,0.5,0,NCC S35C2l,,Class 9b (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lSS Museum - General Exhibition  ElectricalEquipDef,NECB-C-Electric-Equipment,0.310000,3.33681,0.37,0.2,IECC Table C405.3.2(2),,Museum - in a general exhibition area; radiant/visible fraction split retained from original WA/COMNET-REV9 source,IECC Table C405.3.2(2)SS Museum - General Exhibition  LightingDef,NECB-C-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)SS Museum - General Exhibition  Infil,Always On,Space Function,Museum - exhibition,,1.18,,MediumRough,0.0133,5.26,846,1136,0.9,0.7,0.7,Mixed_Museum_Exhibition_13mm,CalculatedEstimate,DisplayCasesAndPedestals,,Mixed_Museum_Exhibition_13mm,CalculatedEstimateDisplayCasesAndPedestalsMixed_Museum_Exhibition_13mmInternalMassDef
SS Museum - Restoration  ,NCC2025_AU,Museum,Restoration,Museum - restoration,2025,AU,NCC,160,160,160,SS Museum - Restoration  _NCC2025AU,SS Museum - Restoration  _NCC2025AUScheduleSet,25,40,0.430556602,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nSS Museum - Restoration  PeopleDef,NECB-A-Occupancy,SS Museum - Restoration  Activity,7.5,0.003539405,0.12,0.0006096,,,,ASHRAE 62.1-2019,Public Assembly Spaces - Museums (children’s),,,ASHRAE 62.1-2019Public Assembly Spaces - Museums (children’s)Vent,1.393546,15.00,0,0.5,0,NCC S35C2l,,Class 8 laboratory (conservation/restoration workshop treated as lab); radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lSS Museum - Restoration  ElectricalEquipDef,NECB-A-Electric-Equipment,0.557418,6.00,0.37,0.2,NCC J7D3a,,Laboratory - artificially lit to an ambient level of 400 lx or more; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aSS Museum - Restoration  LightingDef,NECB-A-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)SS Museum - Restoration  Infil,Always On,Space Function,Museum - restoration,,1.65,,MediumRough,0.0058,12.26,2395,642,0.9,0.6,0.6,Mixed_Museum_Restoration_6mm,CalculatedEstimate,SteelCaseworkHoodsAndHardwoodBenches,,Mixed_Museum_Restoration_6mm,CalculatedEstimateSteelCaseworkHoodsAndHardwoodBenchesMixed_Museum_Restoration_6mmInternalMassDef
SS Post Office - Sorting Area  ,NCC2025_AU,Post Office,Sorting Area,Post office sorting,2025,AU,NCC,245,245,220,SS Post Office - Sorting Area  _NCC2025AU,SS Post Office - Sorting Area  _NCC2025AUScheduleSet,142.8571429,7,0.075347405,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nSS Post Office - Sorting Area  PeopleDef,NECB-A-Occupancy,SS Post Office - Sorting Area  Activity,7.5,0.003539405,0.12,0.0006096,,,,ASHRAE 62.1-2019,"Miscellaneous Spaces - Sorting, packing, light assembly",,,"ASHRAE 62.1-2019Miscellaneous Spaces - Sorting, packing, light assemblyVent",0.000000,0.00,0,0.5,0,NCC S35C2l,,Class 8 (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lSS Post Office - Sorting Area  ElectricalEquipDef,NECB-A-Electric-Equipment,0.371612,4.00,0.37,0.2,NCC J7D3a,,Wholesale storage area with a vertical illuminance target of 160 lx (sorting/logistics floor); radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aSS Post Office - Sorting Area  LightingDef,NECB-A-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)SS Post Office - Sorting Area  Infil,Always On,Space Function,Post office sorting,,3.09,,MediumRough,0.0016,42.18,6314,491,0.9,0.7,0.7,Mixed_PostOffice_SortingArea_2mm,CalculatedEstimate,FlatSortCasesAndMailHampers,,Mixed_PostOffice_SortingArea_2mm,CalculatedEstimateFlatSortCasesAndMailHampersMixed_PostOffice_SortingArea_2mmInternalMassDef
SS Religious Building - Fellowship Hall,NCC2025_AU,Religious,Fellowship Hall,Religious - fellowship hall,2025,AU,NCC,255,153,255,SS Religious Building - Fellowship Hall_NCC2025AU,SS Religious Building - Fellowship Hall_NCC2025AUScheduleSet,8.333333333,120,1.291669806,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nSS Religious Building - Fellowship HallPeopleDef,NECB-C-Occupancy,SS Religious Building - Fellowship HallActivity,5,0.002359604,0.06,0.0003048,,,,IMC Table 403.3.1.1,Public spaces - Places of religious worship,,,IMC Table 403.3.1.1Public spaces - Places of religious worshipVent,0.000000,0.00,0,0.5,0,NCC S35C2l,,Class 9b (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lSS Religious Building - Fellowship HallElectricalEquipDef,NECB-C-Electric-Equipment,0.743224,8.00,0.37,0.2,NCC J7D3a,,"Auditorium, church and public hall; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split)",NCC J7D3aSS Religious Building - Fellowship HallLightingDef,NECB-C-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)SS Religious Building - Fellowship HallInfil,Always On,Space Function,Religious - fellowship hall,,1.15,,MediumRough,0.0073,2.614,902,1157,0.9,0.7,0.7,Mixed_ReligiousBuilding_FellowshipHall_7mm,CalculatedEstimate,FoldingTablesAndStackableChairs,,Mixed_ReligiousBuilding_FellowshipHall_7mm,CalculatedEstimateFoldingTablesAndStackableChairsMixed_ReligiousBuilding_FellowshipHall_7mmInternalMassDef
SS Religious Building - Worship/Pulpit/Choir,NCC2025_AU,Religious,Worship/Pulpit/Choir,Religious - pulpit/choir,2025,AU,NCC,255,153,255,SS Religious Building - Worship/Pulpit/Choir_NCC2025AU,SS Religious Building - Worship/Pulpit/Choir_NCC2025AUScheduleSet,8.333333333,120,1.291669806,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nSS Religious Building - Worship/Pulpit/ChoirPeopleDef,NECB-I-Occupancy,SS Religious Building - Worship/Pulpit/ChoirActivity,5,0.002359604,0.06,0.0003048,,,,IMC Table 403.3.1.1,Public spaces - Places of religious worship,,,IMC Table 403.3.1.1Public spaces - Places of religious worshipVent,0.000000,0.00,0,0.5,0,NCC S35C2l,,Class 9b (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lSS Religious Building - Worship/Pulpit/ChoirElectricalEquipDef,NECB-I-Electric-Equipment,0.743224,8.00,0.37,0.2,NCC J7D3a,,"Auditorium, church and public hall; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split)",NCC J7D3aSS Religious Building - Worship/Pulpit/ChoirLightingDef,NECB-I-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)SS Religious Building - Worship/Pulpit/ChoirInfil,Always On,Space Function,Religious - pulpit/choir,,0.88,,MediumRough,0.0208,0.251,721,1568,0.9,0.7,0.7,Mixed_ReligiousBuilding_WorshipChoir_21mm,CalculatedEstimate,SolidHardwoodPewsAndPulpit,,Mixed_ReligiousBuilding_WorshipChoir_21mm,CalculatedEstimateSolidHardwoodPewsAndPulpitMixed_ReligiousBuilding_WorshipChoir_21mmInternalMassDef
SS Retail - Dressing/Fitting Room  ,NCC2025_AU,Retail,Dressing/Fitting Room,Retail - dressing/fitting,2025,AU,NCC,230,230,250,SS Retail - Dressing/Fitting Room  _NCC2025AU,SS Retail - Dressing/Fitting Room  _NCC2025AUScheduleSet,,,,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nSS Retail - Dressing/Fitting Room  PeopleDef,NCC-C6Shop-Occupancy,,,,,,0.25,0.000117987,,IMC Table 403.3.1.1,"Retail stores, sales floors, and showroom floors - Dressing rooms",,,"IMC Table 403.3.1.1Retail stores, sales floors, and showroom floors - Dressing roomsVent",0.464515,5.00,0,0.5,0,NCC S35C2l,,Class 6 shop/shopping centre (reduced); radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lSS Retail - Dressing/Fitting Room  ElectricalEquipDef,NCC-C6Shop-Electric-Equipment,1.300643,14.00,0.37,0.2,NCC J7D3a,,Retail space including a museum and gallery whose purpose is the sale of objects; radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC J7D3aSS Retail - Dressing/Fitting Room  LightingDef,NCC-C6Shop-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)SS Retail - Dressing/Fitting Room  Infil,Always On,Space Function,Retail - dressing/fitting,,3.91,,MediumRough,0.0092,0.668,773,1222,0.9,0.7,0.7,Mixed_Retail_DressingRoom_9mm,CalculatedEstimate,MDFStallPartitionsAndMirrors,,Mixed_Retail_DressingRoom_9mm,CalculatedEstimateMDFStallPartitionsAndMirrorsMixed_Retail_DressingRoom_9mmInternalMassDef
SS Retail - Mall Concourse  ,NCC2025_AU,Retail,Mall Concourse,Retail - mall concourse,2025,AU,NCC,176,196,222,SS Retail - Mall Concourse  _NCC2025AU,SS Retail - Mall Concourse  _NCC2025AUScheduleSet,25,40,0.430556602,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nSS Retail - Mall Concourse  PeopleDef,NCC-C6Shop-Occupancy,SS Retail - Mall Concourse  Activity,7.5,0.003539405,0.06,0.0003048,,,,IMC Table 403.3.1.1,"Retail stores, sales floors, and showroom floors - Mall common areas",,,"IMC Table 403.3.1.1Retail stores, sales floors, and showroom floors - Mall common areasVent",0.464515,5.00,0,0.5,0,NCC S35C2l,,Class 6 shop/shopping centre; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lSS Retail - Mall Concourse  ElectricalEquipDef,NCC-C6Shop-Electric-Equipment,0.464515,5.00,0.37,0.2,NCC J7D3a,,"Corridors (circulation concourse, not merchandising floor); radiant/visible fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split)",NCC J7D3aSS Retail - Mall Concourse  LightingDef,NCC-C6Shop-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)SS Retail - Mall Concourse  Infil,Always On,Space Function,Retail - mall concourse,,0.4,,MediumRough,0.0192,5.444,1338,1154,0.9,0.7,0.7,Mixed_Retail_MallConcourse_19mm,CalculatedEstimate,KiosksBenchesAndConcretePlanters,,Mixed_Retail_MallConcourse_19mm,CalculatedEstimateKiosksBenchesAndConcretePlantersMixed_Retail_MallConcourse_19mmInternalMassDef
SS Sports Arena Playing Area - Class I ,NCC2025_AU,Sports Arena,Playing Area - Class I,Sports arena - court c1,2025,AU,NCC,127,255,212,SS Sports Arena Playing Area - Class I _NCC2025AU,SS Sports Arena Playing Area - Class I _NCC2025AUScheduleSet,6.666666667,150,1.614587258,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nSS Sports Arena Playing Area - Class I PeopleDef,NECB-B-Occupancy,SS Sports Arena Playing Area - Class I Activity,7.5,0.003539405,0.06,0.0003048,,,,IMC Table 403.3.1.1,Sports and amusement - Spectator areas,,,IMC Table 403.3.1.1Sports and amusement - Spectator areasVent,0.000000,0.00,0,0.5,0,NCC S35C2l,,Class 9b (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lSS Sports Arena Playing Area - Class I ElectricalEquipDef,NECB-B-Electric-Equipment,2.860000,30.78478,0.37,0.2,IECC Table C405.3.2(2),,"Sports arena - playing area, Class I facility; radiant/visible fraction split retained from original WA/COMNET-REV9 source",IECC Table C405.3.2(2)SS Sports Arena Playing Area - Class I LightingDef,NECB-B-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)SS Sports Arena Playing Area - Class I Infil,Always On,Space Function,Sports arena - court c1,,0.23,,MediumRough,0.0216,3.077,438,1165,0.9,0.7,0.7,Mixed_SportsArena_PlayingArea_22mm,CalculatedEstimate,PortableGoalsAndBenchesClassI,,Mixed_SportsArena_PlayingArea_22mm,CalculatedEstimatePortableGoalsAndBenchesClassIMixed_SportsArena_PlayingArea_22mmInternalMassDef
SS Sports Arena Playing Area - Class II ,NCC2025_AU,Sports Arena,Playing Area - Class II,Sports arena - court c2,2025,AU,NCC,176,224,230,SS Sports Arena Playing Area - Class II _NCC2025AU,SS Sports Arena Playing Area - Class II _NCC2025AUScheduleSet,6.666666667,150,1.614587258,255.91,75.00,187.67,55.00,,,130.00,0.576923077,NCC S35C2n,Other applications (non-dining),,,NCC S35C2nSS Sports Arena Playing Area - Class II PeopleDef,NECB-B-Occupancy,SS Sports Arena Playing Area - Class II Activity,7.5,0.003539405,0.06,0.0003048,,,,IMC Table 403.3.1.1,Sports and amusement - Spectator areas,,,IMC Table 403.3.1.1Sports and amusement - Spectator areasVent,0.000000,0.00,0,0.5,0,NCC S35C2l,,Class 9b (Other applications) - no equipment load per S35C2l; radiant/latent/lost fraction split retained from original WA/COMNET-REV9 source (AIRAH Technical Handbook does not publish this split),NCC S35C2lSS Sports Arena Playing Area - Class II ElectricalEquipDef,NECB-B-Electric-Equipment,1.980000,21.31254,0.37,0.2,IECC Table C405.3.2(2),,"Sports arena - playing area, Class II facility; radiant/visible fraction split retained from original WA/COMNET-REV9 source",IECC Table C405.3.2(2)SS Sports Arena Playing Area - Class II LightingDef,NECB-B-Lighting,,,,,,,,,,,,,0.7,,NCC S34C2(6),0.7 ACH assumed as design infiltration for periods without mechanical outdoor air supply; NCC also specifies 0.35 ACH when mechanical OA is operating (to be applied via infiltration schedule once developed),,,NCC S34C2(6)SS Sports Arena Playing Area - Class II Infil,Always On,Space Function,Sports arena - court c2,,0.23,,MediumRough,0.0216,3.077,438,1165,0.9,0.7,0.7,Mixed_SportsArena_PlayingArea_22mm,CalculatedEstimate,PortableGoalsAndBenchesClassII,,Mixed_SportsArena_PlayingArea_22mm,CalculatedEstimatePortableGoalsAndBenchesClassIIMixed_SportsArena_PlayingArea_22mmInternalMassDef
