<?xml version='1.0'?>
<measure>
  <schema_version>3.1</schema_version>
  <name>create_water_to_water_heat_pump</name>
  <uid>6cf2507c-6097-4985-85f8-aab40e40915e</uid>
  <version_id>77e4f1b3-01d4-4fb4-be94-57ba2b4cacb4</version_id>
  <version_modified>2026-10-16T16:03:47Z</version_modified>
  <xml_checksum>B42C1A35</xml_checksum>
  <class_name>CreateWaterToWaterHeatPump</class_name>
  <display_name>Create Water To Water Heat Pump</display_name>
  <description>
    Creates a water-to-water heat pump for heating
    (HeatPump:PlantLoop:EIR:Heating, water source) from catalog values: capacity
    and COP at one rating point, load and source water flows, and the minimum
    entering source temperature. Performance curves are entered as biquadratic
    coefficients; the defaults are fitted to the WaterFurnace Envision2 NXW600
    heating table. The heat pump is created on its own, not connected to any
    plant loop: it is not simulated until its load side is added to the supply
    side of a hot water loop and its source side to the demand side of a
    condenser loop, by hand in the OpenStudio Application or by other measures
    such as Add Horizontal Trench Ground Loop and Add Heat Pump Ahead Of Boiler.
    To add by hand, drag the object onto each loop from the My Model tab. Until
    its source side is on a loop, OpenStudio shows it as air source; connecting
    the source side makes it water source.
  </description>
  <modeler_description>
    Adds an unconnected HeatPumpPlantLoopEIRHeating with ControlType Setpoint.
    OpenStudio only allows CondenserType WaterSource once the source side is on
    a plant loop, so the heat pump keeps the default AirSource until then; the
    intended type is recorded in the object's AdditionalProperties
    (IntendedCondenserType = WaterSource), which Add Horizontal Trench Ground
    Loop and Add Heat Pump Ahead Of Boiler read. CapFT and EIRFT are
    biquadratics in x = leaving load water temperature (LLT, deg C) and y =
    entering source temperature (EST, deg C), limited to the entered ranges. The
    rating point is given as entering load temperature; LLT there = ELT +
    capacity / (500 x load gpm). Each curve is checked against 1.0 at (LLT, EST)
    and a warning is given if it is off by more than 0.5%. The default
    coefficients were fitted to the Envision2 NXW600 heating table (100 gpm load
    / 200 gpm source) and normalized at EST 45F / ELT 100F. The EIRfPLR curve is
    the OpenStudio default (constant 1.0). No plant loop, setpoint manager or
    operation scheme is created or changed. The maximum leaving water
    temperature is stored as the MaximumSupplyWaterTemperatureCurve, a
    Table:Lookup of entering source temperature (deg C): linear between the
    entered points, constant beyond them. EnergyPlus 25.2 evaluates that curve
    at the outdoor dry-bulb rather than the source temperature, and does not
    hold the outlet to it (tested: with a 105F curve and a 113F setpoint the
    heat pump delivered 113F); Add Heat Pump Ahead Of Boiler reads it at the
    heat pump's source inlet temperature and limits the heat pump's setpoint to
    it, which is what enforces it. MinimumPartLoadRatio is set from the smallest
    capacity step; below it EnergyPlus cycles the heat pump.
  </modeler_description>
  <arguments>
    <argument>
      <name>hp_name</name>
      <display_name>Heat pump name</display_name>
      <description>
        Name of the new heat pump. Must not match an existing
        HeatPump:PlantLoop:EIR:Heating.
      </description>
      <type>String</type>
      <required>true</required>
      <model_dependent>false</model_dependent>
      <default_value>Water-to-Water Heat Pump</default_value>
    </argument>
    <argument>
      <name>capacity_mbh</name>
      <display_name>Rated heating capacity (MBH)</display_name>
      <description>
        Heating capacity at the rating point, kBtu/h. Default: WaterFurnace
        Envision2 NXW600 at 45F EST / 100F ELT.
      </description>
      <type>Double</type>
      <required>true</required>
      <model_dependent>false</model_dependent>
      <default_value>617.8</default_value>
    </argument>
    <argument>
      <name>cop</name>
      <display_name>Rated COP</display_name>
      <description>Heating COP at the rating point.</description>
      <type>Double</type>
      <required>true</required>
      <model_dependent>false</model_dependent>
      <default_value>3.575</default_value>
    </argument>
    <argument>
      <name>rated_est_f</name>
      <display_name>Rating entering source temperature (F)</display_name>
      <description>
        Entering source (ground loop) water temperature at which capacity and
        COP are rated, deg F.
      </description>
      <type>Double</type>
      <required>true</required>
      <model_dependent>false</model_dependent>
      <default_value>45</default_value>
    </argument>
    <argument>
      <name>rated_elt_f</name>
      <display_name>Rating entering load temperature (F)</display_name>
      <description>
        Entering load (hot water) temperature at which capacity and COP are
        rated, deg F, as listed in the catalog.
      </description>
      <type>Double</type>
      <required>true</required>
      <model_dependent>false</model_dependent>
      <default_value>100</default_value>
    </argument>
    <argument>
      <name>load_flow_gpm</name>
      <display_name>Load side flow (gpm)</display_name>
      <description>Hot water flow through the heat pump, gpm.</description>
      <type>Double</type>
      <required>true</required>
      <model_dependent>false</model_dependent>
      <default_value>100</default_value>
    </argument>
    <argument>
      <name>source_flow_gpm</name>
      <display_name>Source side flow (gpm)</display_name>
      <description>Source (ground loop) flow through the heat pump, gpm.</description>
      <type>Double</type>
      <required>true</required>
      <model_dependent>false</model_dependent>
      <default_value>200</default_value>
    </argument>
    <argument>
      <name>min_est_f</name>
      <display_name>Minimum entering source temperature (F)</display_name>
      <description>
        The heat pump does not run below this entering source temperature, deg
        F. 25F assumes an antifreeze solution in the source loop; use about 40F
        for plain water.
      </description>
      <type>Double</type>
      <required>true</required>
      <model_dependent>false</model_dependent>
      <default_value>25</default_value>
    </argument>
    <argument>
      <name>max_supply_points</name>
      <display_name>Maximum leaving load water temperature vs entering source (F)</display_name>
      <description>
        Highest water temperature the heat pump can deliver, as comma-separated
        entering source:leaving load water pairs in deg F, from the
        manufacturer's data. Linear between points, constant beyond the end
        points; one pair gives a constant. Stored as the heat pump's Maximum
        Supply Water Temperature Curve (a Table:Lookup); Add Heat Pump Ahead Of
        Boiler uses it to limit the heat pump's setpoint. Default: Envision2
        NXW600 heating table at 100 gpm load / 200 gpm source, leaving load
        water at the highest allowed entering load water (120F at EST 30-70F,
        100F at EST 90F).
      </description>
      <type>String</type>
      <required>true</required>
      <model_dependent>false</model_dependent>
      <default_value>30:129.4, 50:132.3, 70:135.2, 90:118.8</default_value>
    </argument>
    <argument>
      <name>min_plr</name>
      <display_name>Minimum part load ratio</display_name>
      <description>
        Smallest capacity step as a fraction of full capacity; below it the heat
        pump cycles. Default: one NXW600 with 2 compressors, 0.5.
      </description>
      <type>Double</type>
      <required>true</required>
      <model_dependent>false</model_dependent>
      <default_value>0.5</default_value>
    </argument>
    <argument>
      <name>lwt_min_f</name>
      <display_name>Curve minimum leaving load temperature (F)</display_name>
      <description>Lower limit of the curves' leaving load water temperature input, deg F.</description>
      <type>Double</type>
      <required>true</required>
      <model_dependent>false</model_dependent>
      <default_value>68</default_value>
    </argument>
    <argument>
      <name>lwt_max_f</name>
      <display_name>Curve maximum leaving load temperature (F)</display_name>
      <description>Upper limit of the curves' leaving load water temperature input, deg F.</description>
      <type>Double</type>
      <required>true</required>
      <model_dependent>false</model_dependent>
      <default_value>136.4</default_value>
    </argument>
    <argument>
      <name>est_min_f</name>
      <display_name>Curve minimum entering source temperature (F)</display_name>
      <description>Lower limit of the curves' entering source temperature input, deg F.</description>
      <type>Double</type>
      <required>true</required>
      <model_dependent>false</model_dependent>
      <default_value>23</default_value>
    </argument>
    <argument>
      <name>est_max_f</name>
      <display_name>Curve maximum entering source temperature (F)</display_name>
      <description>Upper limit of the curves' entering source temperature input, deg F.</description>
      <type>Double</type>
      <required>true</required>
      <model_dependent>false</model_dependent>
      <default_value>91.4</default_value>
    </argument>
    <argument>
      <name>capft_coeffs</name>
      <display_name>CapFT coefficients</display_name>
      <description>
        Six comma-separated biquadratic coefficients c1..c6 for f(LLT C, EST C),
        normalized to 1.0 at the rating point. Default: Envision2 NXW600 fit.
      </description>
      <type>String</type>
      <required>true</required>
      <model_dependent>false</model_dependent>
      <default_value>
        1.11556398e+00,-6.08372478e-03,5.02650607e-08,2.01759444e-02,-4.58017470e-06,3.26046798e-05
      </default_value>
    </argument>
    <argument>
      <name>eirft_coeffs</name>
      <display_name>EIRFT coefficients</display_name>
      <description>
        Six comma-separated biquadratic coefficients c1..c6 for f(LLT C, EST C),
        normalized to 1.0 at the rating point. Default: Envision2 NXW600 fit.
      </description>
      <type>String</type>
      <required>true</required>
      <model_dependent>false</model_dependent>
      <default_value>
        2.09374459e-01,1.68837837e-02,8.22373320e-05,-1.45115593e-03,2.02688268e-04,-3.94876566e-04
      </default_value>
    </argument>
  </arguments>
  <outputs/>
  <provenances/>
  <tags>
    <tag>HVAC.Heating</tag>
  </tags>
  <attributes>
    <attribute>
      <name>Measure Type</name>
      <value>ModelMeasure</value>
      <datatype>string</datatype>
    </attribute>
    <attribute>
      <name>Measure Language</name>
      <value>Ruby</value>
      <datatype>string</datatype>
    </attribute>
    <attribute>
      <name>Intended Software Tool</name>
      <value>Apply Measure Now</value>
      <datatype>string</datatype>
    </attribute>
    <attribute>
      <name>Intended Software Tool</name>
      <value>OpenStudio Application</value>
      <datatype>string</datatype>
    </attribute>
    <attribute>
      <name>Intended Software Tool</name>
      <value>Parametric Analysis Tool</value>
      <datatype>string</datatype>
    </attribute>
  </attributes>
  <files>
    <file>
      <filename>LICENSE.md</filename>
      <filetype>md</filetype>
      <usage_type>license</usage_type>
      <checksum>4E306062</checksum>
    </file>
    <file>
      <filename>README.md</filename>
      <filetype>md</filetype>
      <usage_type>readme</usage_type>
      <checksum>CAAFDBCF</checksum>
    </file>
    <file>
      <filename>README.md.erb</filename>
      <filetype>erb</filetype>
      <usage_type>readmeerb</usage_type>
      <checksum>F1C26127</checksum>
    </file>
    <file>
      <version>
        <software_program>OpenStudio</software_program>
        <identifier>3.11.0</identifier>
        <min_compatible>3.11.0</min_compatible>
      </version>
      <filename>measure.rb</filename>
      <filetype>rb</filetype>
      <usage_type>script</usage_type>
      <checksum>3CB11C3F</checksum>
    </file>
    <file>
      <filename>create_water_to_water_heat_pump_test.rb</filename>
      <filetype>rb</filetype>
      <usage_type>test</usage_type>
      <checksum>EC1D3604</checksum>
    </file>
  </files>
</measure>